,Validity,hydralic_efficiency(-),Hemolysis_ratio(-),gap_width(mm),volute_constructor_parameter(-),volsp,outer_disk_radius(mm),inner_disk_radius(mm)
0,1,0.3015079864424622,7.943738474e-07,1.2000000000000002,0.405,1.05,25.0,5.0
1,1,0.2616186798178395,1.2804880179e-06,1.6,0.2075,0.575,25.0,5.0
2,1,0.1809738534964989,1.8264622904e-06,0.8,0.6025,1.525,25.0,5.0
3,1,0.3423919506210913,5.265080082e-07,1.0,0.30625,1.2875,25.0,5.0
4,1,0.167994644055997,1.6015877712e-06,1.8000000000000005,0.70125,0.3375,25.0,5.0
5,0,0.0,0.0,1.4,0.10875,1.7625,25.0,5.0
6,1,0.2219590073276795,1.6671760147e-06,0.6000000000000001,0.50375,0.8124999999999999,25.0,5.0
7,1,0.3988346933067869,3.709790895e-07,0.7000000000000001,0.256875,1.88125,25.0,5.0
8,1,0.2061256429444126,1.623983024e-06,1.5,0.651875,0.93125,25.0,5.0
9,0,0.0,0.0,1.9,0.059375,1.40625,25.0,5.0
10,1,0.2633705613407436,1.0038490656e-06,1.1,0.454375,0.4562499999999999,25.0,5.0
11,0,0.0,0.0,0.9,0.158125,0.69375,25.0,5.0
12,1,0.2391987896605752,7.630822294e-07,1.7000000000000002,0.5531250000000001,1.64375,25.0,5.0
13,1,0.2710156058843808,8.348178057e-07,1.3,0.355625,0.21875,25.0,5.0
14,1,0.1244360495278945,3.5436621976e-06,0.5,0.7506250000000001,1.16875,25.0,5.0
15,1,0.3090721460018432,8.550914625e-07,0.55,0.3803125000000001,0.990625,25.0,5.0
16,1,0.1735736096496097,1.6553830328e-06,1.35,0.7753125000000001,1.940625,25.0,5.0
17,1,0.2536976247300577,1.3861895163e-06,1.75,0.1828125,0.515625,25.0,5.0
18,1,0.2244487849933957,1.5933627596e-06,0.95,0.5778125000000001,1.465625,25.0,5.0
19,0,0.0,0.0,1.15,0.0840625,1.703125,25.0,5.0
20,1,0.2113704925806393,1.0092199787e-06,1.95,0.4790625000000001,0.7531249999999999,25.0,5.0
21,1,0.2794260832972945,7.497978553e-07,1.5500000000000005,0.2815625,1.228125,25.0,5.0
22,1,0.0917916223507085,3.8027322297e-06,0.75,0.6765625000000001,0.278125,25.0,5.0
23,0,0.0,0.0,0.65,0.1334375,1.109375,25.0,5.0
24,1,0.2013186559556089,1.2459560524e-06,1.4500000000000002,0.5284375,0.159375,25.0,5.0
25,1,0.2540776674941954,7.235204355e-07,1.85,0.3309375,1.584375,25.0,5.0
26,1,0.1441138268195946,3.0448233992e-06,1.05,0.7259375,0.6343749999999999,25.0,5.0
27,1,0.3624130894160671,5.741531333e-07,0.8500000000000001,0.2321875,0.396875,25.0,5.0
28,1,0.2172315205334553,1.1096756264e-06,1.65,0.6271875,1.346875,25.0,5.0
29,0,0.0,0.0,1.25,0.0346875,0.871875,25.0,5.0
30,1,0.2987124657802629,9.286363655e-07,0.45,0.4296875,1.821875,25.0,5.0
31,1,0.4469793744199664,3.849437494e-07,0.475,0.21984375,1.4359375,25.0,5.0
32,1,0.1909311302935989,1.6970850354e-06,1.275,0.61484375,0.4859375,25.0,5.0
33,0,0.0,0.0,1.6750000000000005,0.02234375,1.9109375,25.0,5.0
34,1,0.2810917983718738,8.663239379e-07,0.875,0.41734375,0.9609375,25.0,5.0
35,1,0.2848324154961474,1.3589053722e-06,1.0750000000000002,0.12109375,0.2484375,25.0,5.0
36,1,0.2335035030446398,9.709597305e-07,1.875,0.51609375,1.1984375,25.0,5.0
37,1,0.2663461222613157,8.14934708e-07,1.475,0.31859375,0.7234375,25.0,5.0
38,1,0.1297610672427452,3.216447985e-06,0.675,0.71359375,1.6734375,25.0,5.0
39,1,0.295781110404625,1.4336864666e-06,0.775,0.07171875,0.6046874999999999,25.0,5.0
40,1,0.2400642162811419,7.952082064e-07,1.5750000000000002,0.46671875,1.5546875,25.0,5.0
41,0,0.0,0.0,1.975,0.26921875,0.1296875,25.0,5.0
42,1,0.1965890800007992,1.9726152149e-06,1.175,0.6642187500000001,1.0796875,25.0,5.0
43,1,0.3337258839101944,6.40418414e-07,0.975,0.36796875,1.7921875,25.0,5.0
44,1,0.1718501696679555,1.8080534428e-06,1.775,0.7629687500000001,0.8421875,25.0,5.0
45,0,0.0,0.0,1.375,0.17046875,1.3171875,25.0,5.0
46,1,0.1552894678550489,2.3309986552e-06,0.5750000000000001,0.5654687500000001,0.3671875,25.0,5.0
47,1,0.4540980737553512,3.491361905e-07,0.525,0.19515625,1.6140625,25.0,5.0
48,1,0.2077815086340229,1.4019389358e-06,1.3250000000000002,0.59015625,0.6640625,25.0,5.0
49,1,0.2677433730341092,8.198353705e-07,1.725,0.39265625,1.1390625,25.0,5.0
50,1,0.0937852945950535,4.0089929927e-06,0.925,0.7876562500000001,0.1890625,25.0,5.0
51,1,0.3279300686920903,5.029045428e-07,1.125,0.29390625,0.9015625,25.0,5.0
52,1,0.2047309792824526,1.0092371401e-06,1.9250000000000005,0.68890625,1.8515625,25.0,5.0
53,1,0.2333068697354304,1.99199859e-06,1.525,0.09640625,0.4265625,25.0,5.0
54,1,0.2382688554470615,1.1343753906e-06,0.7250000000000001,0.49140625,1.3765625,25.0,5.0
55,1,0.3198624255350992,7.590446931e-07,0.625,0.34328125,0.5453125,25.0,5.0
56,1,0.1828431683015857,1.5162797626e-06,1.4250000000000005,0.73828125,1.4953125,25.0,5.0
57,0,0.0,0.0,1.825,0.14578125,1.0203125,25.0,5.0
58,1,0.2437759198512721,1.3611810776e-06,1.025,0.54078125,1.9703125,25.0,5.0
59,0,0.0,0.0,0.8250000000000001,0.04703125,1.2578125,25.0,5.0
60,1,0.2356355939293284,9.896755389e-07,1.625,0.44203125,0.3078125,25.0,5.0
61,1,0.3301760005004378,6.180219713e-07,1.225,0.24453125,1.7328125,25.0,5.0
62,1,0.1779078757385458,2.2998399112e-06,0.425,0.63953125,0.7828124999999999,25.0,5.0
63,1,0.367470043751448,6.266796082e-07,0.4375,0.324765625,1.65859375,25.0,5.0
64,1,0.1609276188743453,2.1046899248e-06,1.2375,0.7197656250000001,0.7085937499999999,25.0,5.0
65,0,0.0,0.0,1.6375000000000002,0.127265625,1.18359375,25.0,5.0
66,1,0.2006215845853282,1.9035813482e-06,0.8375,0.5222656250000001,0.23359375,25.0,5.0
67,0,0.0,0.0,1.0375,0.028515625,0.94609375,25.0,5.0
68,1,0.2467290391683415,6.598138112e-07,1.8375,0.423515625,1.89609375,25.0,5.0
69,1,0.2688601018874126,1.1509530953e-06,1.4375,0.226015625,0.47109375,25.0,5.0
70,1,0.1734038740415863,2.3033977251e-06,0.6375000000000001,0.6210156250000001,1.42109375,25.0,5.0
71,1,0.3677413096449627,7.367023551e-07,0.7375,0.176640625,0.35234375,25.0,5.0
72,1,0.2329382506694207,1.0749261219e-06,1.5375,0.571640625,1.30234375,25.0,5.0
73,1,0.2209673705975135,1.080817872e-06,1.9375,0.374140625,0.8273437499999999,25.0,5.0
74,1,0.1627316513190752,2.6174479752e-06,1.1375000000000002,0.769140625,1.77734375,25.0,5.0
75,1,0.3536064908926438,4.998286837e-07,0.9375,0.275390625,1.06484375,25.0,5.0
76,0,0.0,0.0,1.7375000000000005,0.670390625,0.11484375,25.0,5.0
77,0,0.0,0.0,1.3375,0.077890625,1.53984375,25.0,5.0
78,1,0.215230779256037,1.6978040617e-06,0.5375000000000001,0.472890625,0.58984375,25.0,5.0
79,1,0.401128998948665,5.847945214e-07,0.5875,0.102578125,1.36171875,25.0,5.0
80,1,0.106428847789086,3.8355530862e-06,0.7539310222649337,0.7120695287888519,0.278125,25.0,5.0
81,0,0.0,0.0,0.5835689777351759,0.0674530887050807,1.36171875,25.0,5.0
82,1,0.1732865330382765,2.2453438957e-06,0.4430272043449741,0.63953125,0.8737966516946457,25.0,5.0
83,1,0.181692517638341,1.8801422422e-06,0.6834090555939876,0.6025,1.4340158481043923,25.0,5.0
84,1,0.3034002820889907,9.309673952e-07,0.4766689802676374,0.3994759816813522,1.0505596023399333,25.0,5.0
85,1,0.31704924920441,6.789301151e-07,1.198497431723903,0.225367768318681,1.4353778976600655,25.0,5.0
86,1,0.3577327212161538,6.803148804e-07,0.8500000000000001,0.2084391378355699,0.4106020663750317,25.0,5.0
87,1,0.2727325944244234,1.1248833572e-06,1.4375,0.226015625,0.3981263695186198,25.0,5.0
88,1,0.252907208148287,6.914084048e-07,1.8084060302924527,0.3731097389263851,1.584375,25.0,5.0
89,1,0.3280561845157089,6.109106035e-07,1.2000000000000002,0.3312437672708609,1.05,25.0,5.0
90,1,0.2455310164285633,6.757894824e-07,1.755058132608376,0.423515625,1.9044428566220069,25.0,5.0
91,1,0.4009708313810755,3.649854765e-07,0.7000000000000001,0.2537850845163533,1.8813558450012768,25.0,5.0
92,1,0.2547224503379004,7.869049624e-07,1.856437766322516,0.3316877630962773,1.5829105729512565,25.0,5.0
93,1,0.2336826619951347,1.0698776019e-06,1.527069976640409,0.571640625,1.3077097846095034,25.0,5.0
94,1,0.2397269779398846,7.966941367e-07,1.5750000000000002,0.4678936016118502,1.564323387574582,25.0,5.0
95,1,0.2198002335409456,1.1004460397e-06,1.958138928352806,0.3729657733881498,0.8273437499999999,25.0,5.0
96,1,0.2716860713558096,6.542543669e-07,1.7000000000000002,0.292735307608108,1.7487520196660282,25.0,5.0
97,1,0.2264938514295647,1.3382466509e-06,1.1979583090949208,0.554295942391178,0.9039824996374036,25.0,5.0
98,1,0.1651597751807366,2.1755628549e-06,0.7323500242848273,0.6254998006310146,1.525,25.0,5.0
99,0,0.0,0.0,0.9374194651634704,0.1536412173661885,0.35234375,25.0,5.0
100,1,0.3334544977560996,5.818560073e-07,1.225,0.2454631333415188,1.7328125,25.0,5.0
101,1,0.2330577337683271,1.9989450599e-06,1.525,0.0954743669122387,0.4265625,25.0,5.0
102,0,0.0,0.0,1.8000000000000005,0.6795168166695855,0.2260078657558485,25.0,5.0
103,1,0.2677433730341092,8.198353705e-07,1.725,0.39265625,1.1390625,25.0,5.0
104,1,0.263205820839411,9.801203611e-07,0.6647527884094384,0.447110422817351,1.573553872451503,25.0,5.0
105,0,0.0,0.0,1.8676490953032572,0.0904226019442385,0.8273437499999999,25.0,5.0
106,1,0.2486234273956399,9.185997613e-07,1.8074135710136503,0.41734375,0.9609375,25.0,5.0
107,1,0.3430140040420587,4.926193069e-07,0.910844467034468,0.3309375,1.584375,25.0,5.0
108,1,0.3344745422034232,6.38218514e-07,0.9854130077841492,0.36796875,1.7925725028038362,25.0,5.0
109,1,0.3426232941674437,5.24430823e-07,1.0,0.30625,1.3068152858910735,25.0,5.0
110,1,0.4486844624195327,4.717876122e-07,0.4312324613544779,0.176640625,0.35234375,25.0,5.0
111,1,0.3241439077749135,5.26634129e-07,0.756455735866894,0.3491019080667019,1.839780139594676,25.0,5.0
112,1,0.1011745497295429,3.4684782048e-06,0.75,0.656424335590165,0.278125,25.0,5.0
113,1,0.2534617324970169,8.353545285e-07,1.855251330540738,0.2559908302011985,1.543028156588778,25.0,5.0
114,1,0.3049885615751888,6.246709894e-07,1.2587173014717012,0.30625,1.2875,25.0,5.0
115,1,0.167994644055997,1.6015877712e-06,1.8000000000000005,0.70125,0.3375,25.0,5.0
116,1,0.3154785924289218,6.152915732e-07,1.225,0.24453125,1.7328125,25.0,5.0
117,1,0.281379462065568,6.811419859e-07,1.3466991074287316,0.300088866892576,0.770975999737328,25.0,5.0
118,1,0.3074824348531933,7.860734105e-07,1.1752797417608816,0.399740698278792,1.049528624382106,25.0,5.0
119,1,0.1960101325096434,1.9630416593e-06,1.1997202582391184,0.6694780483478647,1.080158875617894,25.0,5.0
120,1,0.3516271243008286,5.323339785e-07,0.7065768309132028,0.3204049846543671,1.195180791276075,25.0,5.0
121,1,0.1853026518069541,2.7573776085e-06,1.6308020113400774,0.07171875,0.5168684478854346,25.0,5.0
122,1,0.3718654403431273,5.830173478e-07,0.4322578672455036,0.324765625,1.94199784769216,25.0,5.0
123,1,0.1735732387644146,1.7624025222e-06,1.35,0.7753125000000001,1.6572178304853933,25.0,5.0
124,1,0.3095866666117066,7.0779381e-07,1.1,0.3529306117570655,0.4562499999999999,25.0,5.0
125,1,0.2625485076511176,8.019453137e-07,1.725,0.4076003125238425,1.1049742793142017,25.0,5.0
126,1,0.2013186559556089,1.2459560524e-06,1.4500000000000002,0.5284375,0.159375,25.0,5.0
127,1,0.2462220043497406,9.405459702e-07,1.5202500046470948,0.427048586251784,0.3078125,25.0,5.0
128,1,0.3618487024906289,5.80312862e-07,0.8500000000000001,0.2321875,0.3960558471418047,25.0,5.0
129,1,0.2321580116222288,2.0091146472e-06,1.5491460628541058,0.09640625,0.4248401541201436,25.0,5.0
130,1,0.2295829591756646,1.054425801e-06,1.924330901285384,0.374140625,0.8963292662369663,25.0,5.0
131,1,0.3221889708329118,7.66412073e-07,0.625,0.34328125,0.5431686874799629,25.0,5.0
132,1,0.4059134100951154,5.57372017e-07,0.5875,0.102578125,1.434987971860724,25.0,5.0
133,1,0.1755952474050174,1.9773084578e-06,0.7250000000000001,0.6033151512570015,1.3614937196950598,25.0,5.0
134,0,0.0,0.0,1.8067928749608644,0.2045848208343974,1.6140625,25.0,5.0
135,1,0.3212309270680644,8.27413979e-07,0.5980097737033087,0.3703933613734684,1.89609375,25.0,5.0
136,1,0.3260791147569259,5.373591641e-07,0.8951262515005581,0.3576245391988712,1.794437523129043,25.0,5.0
137,1,0.1876537811980389,1.2516301973e-06,1.9342779056530184,0.7601282634155855,1.7223623014548068,25.0,5.0
138,1,0.3125135926854627,6.296643089e-07,0.8442134209681508,0.3923129860069796,1.88125,25.0,5.0
139,1,0.2632776397622802,9.96345803e-07,1.725,0.2572182639930206,1.1390625,25.0,5.0
140,1,0.197415483497578,1.180943762e-06,1.8381808708943492,0.5222656250000001,0.23359375,25.0,5.0
141,1,0.2882822655459462,8.04307488e-07,0.937874311169891,0.423515625,1.89609375,25.0,5.0
142,0,0.0,0.0,1.8299014301297192,0.196094431300616,1.6069369131330071,25.0,5.0
143,0,0.0,0.0,0.5204779140833277,0.144843068699384,1.0274380866922148,25.0,5.0
144,1,0.2520665081026591,6.480951606e-07,1.839213429005744,0.423515625,1.8889472206713795,25.0,5.0
145,1,0.3900326397323929,5.985811418e-07,0.585723598336741,0.102578125,1.3692522294979033,25.0,5.0
146,1,0.1692119602772326,1.6804958074e-06,1.777571561012893,0.70125,0.3375,25.0,5.0
147,1,0.1933271052959724,1.6143843908e-06,1.348089443243907,0.61484375,0.4859375,25.0,5.0
148,1,0.2848944704507143,7.597722698e-07,1.4737842840802895,0.278320478613429,1.228125,25.0,5.0
149,1,0.4070464836105906,5.580804092e-07,0.628525159936915,0.1798826463865712,0.35234375,25.0,5.0
150,1,0.2122664136122422,1.060456162e-06,1.950104999654892,0.4790625000000001,0.492651800409425,25.0,5.0
151,1,0.3668658273270572,3.91151859e-07,0.744463446875564,0.2689208383726636,1.267181798641316,25.0,5.0
152,1,0.3208221912713688,7.38058259e-07,0.6766235640889067,0.34328125,0.5453125,25.0,5.0
153,1,0.1552668549705732,2.3294656376e-06,0.5750000000000001,0.5654687500000001,0.3671875,25.0,5.0
154,1,0.2842258831708324,7.336523456e-07,1.531905189316341,0.4043293661581978,1.05,25.0,5.0
155,1,0.2616039995864235,1.2788216493e-06,1.6,0.2081706338420255,0.575,25.0,5.0
156,1,0.2911215627071455,7.923024281e-07,0.7064326111477872,0.3940448313930266,1.0369404911732467,25.0,5.0
157,1,0.1746082003546409,1.6424753275e-06,1.35,0.7845315502447059,1.9516806809028449,25.0,5.0
158,1,0.3513853022891179,7.984131211e-07,0.806120274963258,0.176640625,0.35234375,25.0,5.0
159,1,0.2536950444940563,1.3861647194e-06,1.75,0.1828125,0.515625,25.0,5.0
160,1,0.2833911398673222,1.0591259583e-06,0.4766689802676374,0.4288075733212437,0.9900472053152384,25.0,5.0
161,1,0.340953555022418,5.564027233e-07,1.225,0.2421403955941936,1.7328125,25.0,5.0
162,1,0.4334165346571813,3.835135497e-07,0.6274746696939245,0.224776384036194,1.8827356938805373,25.0,5.0
163,1,0.3252894779329994,7.467735397e-07,0.7010504902429907,0.3225524519861038,0.3500288791332842,25.0,5.0
164,1,0.300332516351262,7.623258298e-07,1.5500000000000005,0.2815625,1.228125,25.0,5.0
165,1,0.2105970958242139,1.0873064159e-06,1.9546211721505125,0.4790625000000001,0.3777046241499519,25.0,5.0
166,1,0.3668144396882928,5.614825626e-07,0.8305281797756797,0.2321875,0.3960558471418047,25.0,5.0
167,0,0.0,0.0,0.6493291516728341,0.19515625,1.3722594580841567,25.0,5.0
168,1,0.4545571554437441,3.476352477e-07,0.525,0.1760729685519936,1.618029708287501,25.0,5.0
169,1,0.4152156698739063,3.390015969e-07,0.7000000000000001,0.2323496259388708,1.8773886317614117,25.0,5.0
170,1,0.2532620801732098,1.7610764079e-06,1.7000000000000002,0.1397409554439417,0.4077141205288372,25.0,5.0
171,1,0.3699748070907593,3.94079978e-07,0.7375,0.2865831975894129,1.6934961762462537,25.0,5.0
172,1,0.3466618503565446,5.45106719e-07,1.0045426722791124,0.2962003087972474,1.06484375,25.0,5.0
173,1,0.3414876850440874,5.329972847e-07,1.0048980772198817,0.3077058041405407,1.2875,25.0,5.0
174,1,0.3241422401547159,7.100901029e-07,0.9246647018407528,0.34328125,0.4203771042344483,25.0,5.0
175,1,0.4346909480034337,4.094070104e-07,0.5174736409372098,0.2084391378355699,0.5041493054486037,25.0,5.0
176,1,0.3074824348531933,7.860734105e-07,1.1752797417608816,0.399740698278792,1.049528624382106,25.0,5.0
177,1,0.3332015452410866,5.197908902e-07,1.225,0.2454631333415188,1.7328125,25.0,5.0
178,1,0.3691072287374562,6.081573235e-07,0.444068178042408,0.3195887602893178,1.781803606598109,25.0,5.0
179,1,0.3308175329343573,6.357083535e-07,1.1947233800335832,0.3315390582698129,1.05,25.0,5.0
180,1,0.3626458539933722,3.531528444e-07,0.8581878804804812,0.2471387819038417,1.4934257027085998,25.0,5.0
181,1,0.4338667793500959,4.391853138e-07,0.4668276479477926,0.220376827163935,0.4161742309717329,25.0,5.0
182,1,0.337822923092357,5.087427623e-07,0.7267844696781451,0.3005119838783571,0.7673044522315985,25.0,5.0
183,1,0.2961890975972569,6.250402121e-07,1.3466991074287316,0.3199818676685861,1.1988523387818055,25.0,5.0
184,1,0.2437526873767836,6.796305287e-07,1.755058132608376,0.4247093139398454,1.9970667013559067,25.0,5.0
185,1,0.3295796126842256,7.036340851e-07,0.8500000000000001,0.3317019255386515,0.4294435009208484,25.0,5.0
186,1,0.3289928572201344,4.731938328e-07,1.0795392145812928,0.2935834603646088,0.8665122925734624,25.0,5.0
187,1,0.3895900149342253,3.251065555e-07,0.7536277188895651,0.2571977896353912,1.854084247783342,25.0,5.0
188,1,0.2543124534237708,6.867731617e-07,1.881870595521192,0.370466978709789,1.7626408267473397,25.0,5.0
189,1,0.3483817539935204,5.601635778e-07,0.976303272929558,0.3390931679403343,1.5944486503652366,25.0,5.0
190,1,0.3536990985259407,6.400579043e-07,0.8500000000000001,0.2088777536029157,0.5597208527153953,25.0,5.0
191,1,0.2797876412793662,7.496733758e-07,1.4737842840802895,0.2778818628460832,1.2514943082060683,25.0,5.0
192,0,0.0,0.0,1.8373567126917016,0.1943830268682917,1.5520027071693387,25.0,5.0
193,1,0.2647157976730547,7.800735238e-07,1.475,0.31859375,0.7620482273600739,25.0,5.0
194,0,0.0,0.0,1.6028852673802487,0.2081706338420255,1.5506840363404064,25.0,5.0
195,1,0.2351659677423512,1.1082299112e-06,1.8535524985223095,0.3316877630962773,0.3979639272580289,25.0,5.0
196,1,0.2216860695849299,8.749333297e-07,1.6846238740584931,0.5153356698608427,1.64375,25.0,5.0
197,1,0.2040576874730226,1.7206976897e-06,0.8903760289431024,0.5686406370640523,0.9834260154590682,25.0,5.0
198,1,0.2588987979260078,8.74429846e-07,1.8412506972700504,0.3892651281457259,1.1390625,25.0,5.0
199,1,0.2697503914811898,6.760068533e-07,1.7234764680981067,0.3533191521973189,1.5829105729512565,25.0,5.0
200,1,0.4508565261538753,4.747258531e-07,0.4174322350264608,0.1790734805495892,0.3531572474888072,25.0,5.0
201,1,0.2615848884928484,1.2863601634e-06,1.6,0.2057377782924363,0.5741865025112348,25.0,5.0
202,1,0.3331371879015636,6.393297113e-07,1.2000000000000002,0.3305914719129865,1.0391315169009876,25.0,5.0
203,1,0.2813933751290955,7.877024856e-07,1.5500000000000005,0.2822147953578744,1.2389934830990126,25.0,5.0
204,1,0.2405537242848651,9.611618409e-07,1.547850029421146,0.3988863108652249,0.2170597037866541,25.0,5.0
205,1,0.3236607662656638,6.733922146e-07,1.3,0.3599004661748327,1.05175028912172,25.0,5.0
206,1,0.2838679303838547,1.4070135951e-06,0.8437878381541639,0.077482516802837,0.6046874999999999,25.0,5.0
207,1,0.3223801091101607,6.092446199e-07,1.125,0.2476518457516783,0.8978365551635952,25.0,5.0
208,1,0.2480805167779115,1.3308846581e-06,0.570203610894357,0.4744172855062034,1.19529560152494,25.0,5.0
209,1,0.2602238126784276,6.590187273e-07,1.8395098500242089,0.3802335102315154,1.5961185057800331,25.0,5.0
210,1,0.267421850530316,9.298240004e-07,1.2266549198299594,0.4530823448668225,0.4953136773430621,25.0,5.0
211,1,0.3303174556243909,5.610864481e-07,1.0983450801700407,0.2458239051332258,1.7869245527510007,25.0,5.0
212,1,0.2523453598971044,1.5689227957e-06,1.80224596086276,0.176640625,0.35234375,25.0,5.0
213,1,0.4164128464033747,5.092959172e-07,0.4647528438342611,0.1890110056208205,0.575,25.0,5.0
214,1,0.361753783369499,6.490950899e-07,0.5848932292850889,0.31859375,1.0985961201266905,25.0,5.0
215,0,0.0,0.0,1.4880698914534616,0.2123358833183143,1.88125,25.0,5.0
216,1,0.4328217914907103,4.928986642e-07,0.585723598336741,0.1252652092229796,1.3692522294979033,25.0,5.0
217,1,0.4022506674202151,3.720536848e-07,0.6906271048723039,0.2537850845163533,1.8813558450012768,25.0,5.0
218,0,0.0,0.0,1.8291408356349848,0.24453125,1.7331148622017951,25.0,5.0
219,1,0.3031713536594448,6.580445174e-07,1.225552133116212,0.3731097389263851,1.5840726377982053,25.0,5.0
220,1,0.2343618888167482,7.844212399e-07,1.9778492555775125,0.3316877630962773,1.5829105729512565,25.0,5.0
221,1,0.4428402907671601,4.641752932e-07,0.4492117809776621,0.102578125,1.36171875,25.0,5.0
222,1,0.3536783880633337,4.966613528e-07,0.9375,0.275390625,1.06484375,25.0,5.0
223,1,0.3036907850640686,1.1573564398e-06,0.775,0.0888679631509195,0.6046874999999999,25.0,5.0
224,1,0.3216905403048122,5.693814031e-07,1.184733775852386,0.3310861676962941,1.0747417263911023,25.0,5.0
225,1,0.3185167455507216,8.083125988e-07,0.6267594558808738,0.3434388495745669,0.5184269611410859,25.0,5.0
226,1,0.3987029810101027,5.797710769e-07,0.585723598336741,0.102578125,1.3692522294979033,25.0,5.0
227,1,0.4228240352755684,4.892631489e-07,0.4312324613544779,0.1869083228264269,0.5512737992157994,25.0,5.0
228,1,0.3604123747845503,6.154102543e-07,0.4784289005122292,0.3239846618363057,1.943947973585329,25.0,5.0
229,1,0.30053668237012,7.957829389e-07,0.9045963484148928,0.4242965881636943,1.8941436241068117,25.0,5.0
230,1,0.3681171983064429,4.12929703e-07,0.938225771779834,0.275390625,1.7994724352803677,25.0,5.0
231,1,0.3380637386083654,5.676164396e-07,0.8944004797207241,0.3576245391988712,1.245631220386488,25.0,5.0
232,1,0.2681973636403139,6.763528538e-07,1.7077070851611291,0.4219804322798962,1.6275966255913836,25.0,5.0
233,1,0.3294043547667841,5.741547087e-07,0.921883657783364,0.3629064677072386,1.904187270098196,25.0,5.0
234,1,0.2830678434250507,8.292092225e-07,1.725,0.3507763922221971,1.1563567378405737,25.0,5.0
235,1,0.276347167305599,7.28070235e-07,1.5981247802045202,0.4076003125238425,1.1169168347148004,25.0,5.0
236,1,0.3297038982789164,5.249990549e-07,0.8951262515005581,0.350351193206108,1.794437523129043,25.0,5.0
237,1,0.4027449165004687,5.413980787e-07,0.585723598336741,0.1098515011321244,1.3692522294979033,25.0,5.0
238,1,0.2855613171837746,7.684491096e-07,0.8500000000000001,0.4079532494570666,1.086288148688911,25.0,5.0
239,1,0.2627071172882388,1.2039416997e-06,1.531905189316341,0.2250044091799451,0.359767894977517,25.0,5.0
240,1,0.2568892186765028,6.881110525e-07,1.8341050349574464,0.2748590416465336,1.8662946290312743,25.0,5.0
241,1,0.292834506091527,9.166843918e-07,0.9375,0.4240472083534665,1.0874344640440563,25.0,5.0
242,1,0.3444791698187793,7.333795519e-07,0.8500000000000001,0.1899215146923348,0.5597208527153953,25.0,5.0
243,1,0.4462793225345025,4.241729413e-07,0.4647528438342611,0.1984727223226224,0.4236574934065436,25.0,5.0
244,1,0.3366816808833897,5.11782153e-07,0.7281171003956125,0.3331440288231193,1.838508586440088,25.0,5.0
245,1,0.3185020658990582,6.519373007e-07,0.9109747800237687,0.3847914422186136,1.5856465530387074,25.0,5.0
246,1,0.4307838351333849,3.794636255e-07,0.6376337261100494,0.224776384036194,1.803436794670824,25.0,5.0
247,1,0.4328209739468619,5.160588417e-07,0.5995590168385974,0.1252652092229796,1.3692522294979033,25.0,5.0
248,1,0.4366105687917697,4.994429343e-07,0.6016577742020782,0.130753718151005,1.3963713391593275,25.0,5.0
249,1,0.3308052724713161,6.579899992e-07,1.0337041043083517,0.3565522434320495,1.2875,25.0,5.0
250,0,0.0,0.0,0.475,0.1897302545870066,1.4889307595332406,25.0,5.0
251,1,0.4440581650745957,3.540376667e-07,0.5244298135416275,0.2208280664945412,1.781803606598109,25.0,5.0
252,1,0.4324693661949963,3.852200792e-07,0.6274746696939245,0.2261379877842412,1.8801961036498984,25.0,5.0
253,1,0.36803041568705,6.227046594e-07,0.4375,0.3234040212519528,1.6611333394619388,25.0,5.0
254,1,0.2530700203036665,1.4546275933e-06,0.5174736409372098,0.0528740982334526,0.4802968720272137,25.0,5.0
255,1,0.3703488916238976,3.57882539e-07,0.8862245416130052,0.275390625,1.7994724352803677,25.0,5.0
256,1,0.3517971991252812,7.966912909e-07,0.8045499128365743,0.176640625,0.35234375,25.0,5.0
257,1,0.3164967794877304,5.818344912e-07,0.7424549926135594,0.3629064677072386,1.904187270098196,25.0,5.0
258,1,0.42007201231492,4.471379352e-07,0.629683442090981,0.2070610044690132,0.5041493054486037,25.0,5.0
259,1,0.3292558339038101,6.360893521e-07,1.197659687891182,0.3329171916363699,1.05,25.0,5.0
260,1,0.3462385182749781,5.528933743e-07,0.7065768309132028,0.3266609375524622,1.195180791276075,25.0,5.0
261,1,0.3864721484427142,4.28880444e-07,0.6707667187268933,0.2562698796706384,1.1236738985388186,25.0,5.0
262,1,0.4533064999210015,4.491972717e-07,0.4492117809776621,0.102578125,1.4113923437377007,25.0,5.0
263,1,0.3482899693082148,4.72639456e-07,0.910844467034468,0.3099345558870256,1.4608126540965312,25.0,5.0
264,1,0.4234941629353708,3.196082599e-07,0.6906271048723039,0.1994443589832219,1.88010409633743,25.0,5.0
265,1,0.4384334358360497,3.8244081e-07,0.525,0.2270439932514853,1.6192814526572834,25.0,5.0
266,1,0.369693237037679,3.932830219e-07,0.7375,0.2870215322204114,1.6934961762462537,25.0,5.0
267,1,0.3829478032030608,3.067793821e-07,0.8076063168342731,0.2533467498853547,1.8813558450012768,25.0,5.0
268,1,0.3069721781895766,6.684528184e-07,1.2174173894798812,0.2600140721874555,1.4353778976600655,25.0,5.0
269,1,0.2698907084340632,6.80990204e-07,1.881870595521192,0.3427826610590984,1.730807816084888,25.0,5.0
270,1,0.3699347816407246,3.94976916e-07,0.7375,0.2865831975894129,1.6839409377222634,25.0,5.0
271,1,0.4014579736561888,3.637427088e-07,0.7000000000000001,0.2537850845163533,1.9466021675340277,25.0,5.0
272,1,0.3698505499605134,7.314049414e-07,0.7375,0.176640625,0.2839660097583878,25.0,5.0
273,1,0.3299534065862004,5.221195787e-07,0.8951262515005581,0.350351193206108,1.794437523129043,25.0,5.0
274,1,0.4326413689158375,4.371051985e-07,0.5875,0.205224229363819,1.2702477491897972,25.0,5.0
275,1,0.4272087787289591,4.982298577e-07,0.5174736409372098,0.2084391378355699,0.3597974248987207,25.0,5.0
276,1,0.2740445730622262,9.839700163e-07,0.8442134209681508,0.4702530622439597,1.8817432196286337,25.0,5.0
277,1,0.345534430815072,5.761502695e-07,0.976303272929558,0.3445708417795312,1.5939554183394762,25.0,5.0
278,1,0.3209545880013471,7.363951269e-07,0.6766235640889067,0.34328125,0.5453125,25.0,5.0
279,1,0.3377009367694213,5.13214276e-07,0.7267844696781451,0.3005119838783571,0.7618070428078174,25.0,5.0
280,1,0.3518892218187843,7.946103388e-07,0.806120274963258,0.1773696275972329,0.3582360007156699,25.0,5.0
281,1,0.3616748528613594,4.296623084e-07,0.8581878804804812,0.1763761101764183,1.4875395749502207,25.0,5.0
282,1,0.4317408711850522,4.030548886e-07,0.4787259617316176,0.2213189420689091,0.5297234362885551,25.0,5.0
283,1,0.3332868661021592,6.433021172e-07,1.2137283968372137,0.3312437672708609,1.0244258691905006,25.0,5.0
284,1,0.4294750227112457,3.761550578e-07,0.5855858520702801,0.2323496259388708,1.8857703143154287,25.0,5.0
285,0,0.0,0.0,0.7896589810364556,0.0674395129601414,1.3608658164440852,25.0,5.0
286,1,0.400342015476815,6.24255044e-07,0.5875,0.102578125,1.3062846079800725,25.0,5.0
287,1,0.3299121898081315,5.419943777e-07,1.1193420070345268,0.3139488049831931,1.4392588524875287,25.0,5.0
288,1,0.4424255662701932,4.658860235e-07,0.4492117809776621,0.102578125,1.3561180980300074,25.0,5.0
289,1,0.4260229460776846,4.436899729e-07,0.4668276479477926,0.220376827163935,0.4161742309717329,25.0,5.0
290,1,0.3049178495378675,7.48031865e-07,1.125,0.2700750106880623,0.1665652749604682,25.0,5.0
291,1,0.347838512417848,5.121857202e-07,0.8500000000000001,0.2084391378355699,0.9038301579542084,25.0,5.0
292,1,0.3917469500623912,3.188209751e-07,0.7553550551818754,0.2537850845163533,1.8813558450012768,25.0,5.0
293,0,0.0,0.0,0.7270228408040758,0.102578125,1.3957844079384805,25.0,5.0
294,1,0.3681169782373524,5.291814295e-07,0.861108810403829,0.2362334297225359,0.4866956714853796,25.0,5.0
295,1,0.4387390757418726,4.061523698e-07,0.5927213472338653,0.2217450986410346,1.518053924234526,25.0,5.0
296,1,0.3122675709747239,6.935940592e-07,1.2000000000000002,0.3823531068960121,1.05,25.0,5.0
297,1,0.3994575552210722,3.678384021e-07,0.7000000000000001,0.256875,1.98172399728162,25.0,5.0
298,1,0.3237111185475917,5.441389889e-07,1.3491952666444873,0.24453125,1.8148884514864163,25.0,5.0
299,1,0.3636552411468098,4.3183286e-07,0.744463446875564,0.1662356540978611,1.3729898374295728,25.0,5.0
300,1,0.4572053404506127,3.733813222e-07,0.4650190800504397,0.1909645790450817,1.2697858521493457,25.0,5.0
301,1,0.3965788252168431,6.869306119e-07,0.5872337641760388,0.1006245515758967,0.5734934456818026,25.0,5.0
302,1,0.4510396622155044,4.488650783e-07,0.4174322350264608,0.1026031717996589,1.3282908204291055,25.0,5.0
303,1,0.4604496059641508,4.506954053e-07,0.5490936265489016,0.1780425210423339,0.3941209397169004,25.0,5.0
304,1,0.4413435529076482,3.655694304e-07,0.5771222032841846,0.2176214015653403,1.7328125,25.0,5.0
305,0,0.0,0.0,1.2336026889270413,0.1573214591986144,1.3692522294979033,25.0,5.0
306,1,0.3083672952038224,7.130781626e-07,1.2197720531115044,0.2454631333415188,1.3631428173536038,25.0,5.0
307,1,0.4223986288239385,4.449336555e-07,0.5875,0.102578125,1.708566643710234,25.0,5.0
308,1,0.3700865567039816,3.922904591e-07,0.7375,0.2865831975894129,1.694294855581712,25.0,5.0
309,1,0.326497378125291,5.422064472e-07,1.2452423926716758,0.24453125,1.732013820664542,25.0,5.0
310,1,0.3553568188346445,5.887445026e-07,0.5850717948325925,0.3185983638610769,1.929814545822644,25.0,5.0
311,1,0.364625015504661,6.439540368e-07,0.4320805226580667,0.324761011138923,1.1285368766169297,25.0,5.0
312,1,0.4153633760930174,5.279520894e-07,0.5654142778815561,0.1737086427131945,0.5041493054486037,25.0,5.0
313,1,0.4619620828981408,3.359739291e-07,0.5174648081652778,0.1760729685519936,1.618029708287501,25.0,5.0
314,1,0.2325854506163936,1.3910552841e-06,0.5933107789717325,0.510320385109613,1.898155218817856,25.0,5.0
315,1,0.3311955977103082,6.110975178e-07,1.1500189415043915,0.3310861676962941,1.0725742154307256,25.0,5.0
316,1,0.3715020148749474,3.980254946e-07,0.938225771779834,0.2584200615009692,1.8697410370562704,25.0,5.0
317,0,0.0,0.0,0.4174322350264608,0.1790734805495892,0.2664192617926629,25.0,5.0
318,1,0.4602283440986211,3.541711267e-07,0.4959636763577109,0.1728221779206797,1.4359375,25.0,5.0
319,1,0.378983391461,4.053055344e-07,0.6950469941444208,0.2689208383726636,1.3432095981126595,25.0,5.0
320,1,0.4469793744199664,3.849437494e-07,0.475,0.21984375,1.4359375,25.0,5.0
321,1,0.3536783880633337,4.966613528e-07,0.9375,0.275390625,1.06484375,25.0,5.0
322,1,0.4591197253850266,3.113841849e-07,0.5540588862984901,0.1801470752133335,1.8813558450012768,25.0,5.0
323,1,0.3669906468635426,6.343108783e-07,0.596587994902643,0.2916137770177802,0.582346757056826,25.0,5.0
324,1,0.3988027629466312,2.926068055e-07,0.7375,0.2070710308449817,1.7845371226951383,25.0,5.0
325,1,0.374249118826149,4.280570615e-07,0.7054502951770479,0.2868291949123257,1.702497147634253,25.0,5.0
326,1,0.4271387447384766,4.800251746e-07,0.5174736409372098,0.2056522697386027,0.3597974248987207,25.0,5.0
327,1,0.3528144366934574,5.074343845e-07,0.7000000000000001,0.3160148191612195,1.7432079776063951,25.0,5.0
328,1,0.358304460629742,4.839203124e-07,0.961553222971921,0.2481267489781038,1.4934257027085998,25.0,5.0
329,1,0.4372514482829173,5.739393684e-07,0.4608438950473666,0.1449204553006004,0.4236574934065436,25.0,5.0
330,1,0.4126012336179072,4.472295117e-07,0.5311984519643479,0.2562698796706384,1.1685935844168127,25.0,5.0
331,1,0.4362162455083335,3.629259967e-07,0.6376337261100494,0.1780817940947689,1.803436794670824,25.0,5.0
332,1,0.2519604105621395,1.2649433993e-06,0.4205380945975011,0.4051287133807703,0.4165880807149558,25.0,5.0
333,1,0.4253087755113475,4.33662764e-07,0.4295701840241772,0.2493422469747323,1.2959139871303085,25.0,5.0
334,0,0.0,0.0,0.8055514295781402,0.1062916846793965,1.8813558450012768,25.0,5.0
335,1,0.3597120985185057,5.713845093e-07,0.5895548872583156,0.3140898969847412,1.708566643710234,25.0,5.0
336,1,0.3931603886022743,3.229225729e-07,0.7458710389529417,0.2537850845163533,1.881231495032368,25.0,5.0
337,1,0.3794921799257072,3.207967131e-07,0.8544069382685558,0.2571977896353912,1.8546500162731552,25.0,5.0
338,0,0.0,0.0,0.4174322350264608,0.0299401924263758,1.3286810615100233,25.0,5.0
339,1,0.4208233457952774,4.508107965e-07,0.629683442090981,0.2070610044690132,0.5037590703182443,25.0,5.0
340,0,0.0,0.0,0.5399314356241129,0.0285376910568723,1.359161108357366,25.0,5.0
341,1,0.4462465537459853,4.234632208e-07,0.4492117809776621,0.102578125,1.4139499853803352,25.0,5.0
342,1,0.4242298249265883,3.230258983e-07,0.6860911471544228,0.2084391378355699,1.8539981857755723,25.0,5.0
343,1,0.3326123345845078,6.948147445e-07,0.6837047475546563,0.3331440288231193,0.5311578245754626,25.0,5.0
344,1,0.3909357931831289,5.503969372e-07,0.5174736409372098,0.2655060563353289,0.5041493054486037,25.0,5.0
345,1,0.3869977473167282,6.662988966e-07,0.585723598336741,0.102578125,1.1970916304915002,25.0,5.0
346,1,0.4202959974755887,4.631676314e-07,0.5875,0.2303398429695113,1.106599695971215,25.0,5.0
347,1,0.4359760781183253,3.64110168e-07,0.5855858520702801,0.2234530336115092,1.903328404894228,25.0,5.0
348,1,0.4021058127289847,3.527975527e-07,0.7023300327440447,0.2078414183938568,1.4397793873003948,25.0,5.0
349,1,0.4654690763849117,3.365862729e-07,0.4359110036950745,0.200103932648758,1.7500818440438706,25.0,5.0
350,1,0.3816747623858335,3.615395824e-07,0.7545740576796245,0.2402467590274132,1.2702477491897972,25.0,5.0
351,1,0.4118118291991729,4.119466403e-07,0.58828099750229,0.2537850845163533,1.8940977575379023,25.0,5.0
352,1,0.4263404847727205,4.85340704e-07,0.5352992702642884,0.1951598600489264,0.4236574934065436,25.0,5.0
353,1,0.3472648572928985,7.001578248e-07,0.4297297586846625,0.3533139795725767,1.6140625,25.0,5.0
354,1,0.4549745119141669,4.010387879e-07,0.4642291995343262,0.1610059086449777,1.2758984043952812,25.0,5.0
355,1,0.4228954656824921,4.918541742e-07,0.4320223418707,0.1869083228264269,0.5451612475796842,25.0,5.0
356,1,0.3636552411468098,4.3183286e-07,0.744463446875564,0.1662356540978611,1.3729898374295728,25.0,5.0
357,1,0.4533064999210015,4.491972717e-07,0.4492117809776621,0.102578125,1.4113923437377007,25.0,5.0
358,1,0.3751322029256782,4.189289695e-07,0.7098325618885742,0.2865831975894129,1.854351628636236,25.0,5.0
359,0,0.0,0.0,0.5897846678819969,0.075262346873327,1.7082309155408433,25.0,5.0
360,1,0.3807705341160433,5.895416374e-07,0.6733100187213158,0.102578125,1.3062846079800725,25.0,5.0
361,1,0.3990870830677846,3.720506738e-07,0.7000000000000001,0.256875,1.920793796504392,25.0,5.0
362,1,0.4440214766642848,4.581511693e-07,0.4492117809776621,0.102578125,1.374852253211818,25.0,5.0
363,1,0.43027050586073,4.321673319e-07,0.4668276479477926,0.220376827163935,0.3974409134047309,25.0,5.0
364,1,0.3919042001717086,3.159561127e-07,0.7553550551818754,0.2537850845163533,1.9035701852366276,25.0,5.0
365,1,0.4009667989581998,2.854502155e-07,0.7553550551818754,0.2309226555401339,1.8813558450012768,25.0,5.0
366,1,0.4284828476313864,4.230196733e-07,0.5875,0.1687931104856979,1.4029922437312543,25.0,5.0
367,1,0.4505274895899523,4.811616737e-07,0.4174322350264608,0.1753038265005373,0.3531572474888072,25.0,5.0
368,1,0.366021594853835,6.181714695e-07,0.4344362834419365,0.324765625,1.6416245410566164,25.0,5.0
369,1,0.4755183023137447,3.260379189e-07,0.4378016678316319,0.1760729685519936,1.564610817971546,25.0,5.0
370,1,0.4287941196180456,3.871594696e-07,0.6376337261100494,0.224776384036194,1.5124235260305292,25.0,5.0
371,1,0.4795999814573473,3.425179187e-07,0.4551484150813336,0.1212045703936869,1.8035772173249385,25.0,5.0
372,1,0.396556732161534,5.049148236e-07,0.6274746696939245,0.2441205614200807,0.4723429210253428,25.0,5.0
373,1,0.4598390064260142,3.324848357e-07,0.4723455030774327,0.2086735039410788,1.8044775523678,25.0,5.0
374,1,0.3997819987116342,3.70028552e-07,0.6975537851750431,0.256875,1.98172399728162,25.0,5.0
375,1,0.4274315941931389,3.855962168e-07,0.6400799409350064,0.2296349284362754,1.803436794670824,25.0,5.0
376,1,0.3793318876897506,5.598843156e-07,0.5200233467508181,0.298400499147866,1.3891241253025015,25.0,5.0
377,1,0.3733151051382956,5.106045767e-07,0.7267844696781451,0.1789065260344143,0.7673044522315985,25.0,5.0
378,1,0.341153460851791,4.710538847e-07,0.7536277188895651,0.3271264386719024,1.854084247783342,25.0,5.0
379,1,0.382898820780094,3.054507273e-07,0.8076063168342731,0.2533467498853547,1.8813558450012768,25.0,5.0
380,1,0.4196572510016044,3.053604355e-07,0.6906271048723039,0.199243133792855,1.9673300320885985,25.0,5.0
381,1,0.3679269068594102,7.361599656e-07,0.7375,0.176841850190367,0.3619774241192929,25.0,5.0
382,1,0.4319915562656094,4.208114858e-07,0.5250361556265737,0.19515625,0.540691124813756,25.0,5.0
383,1,0.4487777980994225,3.612563491e-07,0.517437485310636,0.2084391378355699,1.5775206179901335,25.0,5.0
384,1,0.4469793744199664,3.849437494e-07,0.475,0.21984375,1.4359375,25.0,5.0
385,1,0.4538360768130161,3.469161494e-07,0.525,0.19515625,1.6140625,25.0,5.0
386,1,0.399066341100677,3.610209665e-07,0.7071149354132893,0.2537850845163533,1.780053392103329,25.0,5.0
387,1,0.4737262142508601,3.437367591e-07,0.4421130352624177,0.1693310938228763,1.4113923437377007,25.0,5.0
388,1,0.3953003976641724,3.244127623e-07,0.744463446875564,0.1659837508419109,1.8717068272780248,25.0,5.0
389,1,0.4013119768771148,4.662517895e-07,0.6274746696939245,0.2609450497427872,1.370831778953591,25.0,5.0
390,1,0.4234212126881602,3.199209632e-07,0.7000000000000001,0.2190333062757029,1.853862861573954,25.0,5.0
391,1,0.4182145234111149,4.227811417e-07,0.4815012912649304,0.2586697602188383,1.800404982630042,25.0,5.0
392,1,0.4291915688199112,3.749529076e-07,0.5913863576821149,0.2297126404702599,1.6423635068017786,25.0,5.0
393,1,0.3735030418998824,4.22057398e-07,0.938225771779834,0.2874470548154905,1.8715207242545469,25.0,5.0
394,1,0.3581841192374568,6.360168018e-07,0.9199894733737856,0.130753718151005,1.3963713391593275,25.0,5.0
395,1,0.365741887853453,3.869079805e-07,0.8411790652970241,0.1763761101764183,1.4875395749502207,25.0,5.0
396,1,0.3829427582743697,3.062767901e-07,0.8050447110547363,0.2541994855479072,1.8813558450012768,25.0,5.0
397,1,0.4112111064349762,6.355257386e-07,0.4069698307191424,0.099771816118391,0.5734934456818026,25.0,5.0
398,0,0.0,0.0,0.696349381137265,0.1785985988083245,1.8773886317614117,25.0,5.0
399,1,0.4098554898826779,4.590889143e-07,0.5527442454118302,0.2317935481728802,0.4598279858705064,25.0,5.0
400,1,0.3994962008713792,3.364109019e-07,0.7171727379446272,0.2217450986410346,1.5190229347754811,25.0,5.0
401,1,0.4334639492668927,3.655907259e-07,0.5925364352670358,0.224776384036194,1.8024677840872592,25.0,5.0
402,1,0.4591462249132243,3.384851779e-07,0.4551484150813336,0.2032955478745103,1.711566575184368,25.0,5.0
403,1,0.448033453478987,3.435470199e-07,0.517437485310636,0.1263481603547491,1.820015942164135,25.0,5.0
404,1,0.3721433273031086,3.677348063e-07,0.7536277188895651,0.2813107819951596,1.7177808045646614,25.0,5.0
405,1,0.4416372427163098,3.669318278e-07,0.5751049755013538,0.2176214015653403,1.7277349729087843,25.0,5.0
406,1,0.3704667902681991,3.527777265e-07,0.8707266777692059,0.275390625,1.7994724352803677,25.0,5.0
407,1,0.4509661815490689,4.417184382e-07,0.4445944469289998,0.102578125,1.4473741981524195,25.0,5.0
408,1,0.4043016100479142,4.971190752e-07,0.5300498637403368,0.250559056408976,0.4265717404292097,25.0,5.0
409,1,0.4651939385591952,3.395508493e-07,0.4359110036950745,0.200103932648758,1.7526786920238155,25.0,5.0
410,1,0.3936761050694632,3.215986812e-07,0.7458710389529417,0.2537850845163533,1.9531411831103085,25.0,5.0
411,1,0.4334594552800017,3.732227291e-07,0.5481180042598933,0.2297126404702599,1.641033915796414,25.0,5.0
412,1,0.4570360967655233,3.416530643e-07,0.5163845569705351,0.1733565944479212,1.6195276422705756,25.0,5.0
413,1,0.3913070307563006,3.264671594e-07,0.746951291544343,0.2565014586204256,1.8797335568297304,25.0,5.0
414,1,0.4751016564829293,3.274290675e-07,0.4426123887138628,0.1734624446168098,1.596348515554773,25.0,5.0
415,1,0.3835929037551963,3.269970593e-07,0.8003179546339205,0.1760729685519936,1.8768221424520064,25.0,5.0
416,1,0.4559855582147472,3.638894708e-07,0.4723455030774327,0.2086735039410788,1.6390095881698783,25.0,5.0
417,1,0.4182204601715143,4.224838021e-07,0.4815012912649304,0.2586697602188383,1.800404982630042,25.0,5.0
418,1,0.4689598716668616,3.137153775e-07,0.4647528438342611,0.1984727223226224,1.9254306650253463,25.0,5.0
419,1,0.370271384110151,5.455037425e-07,0.8050447110547363,0.2541994855479072,0.3746603642528578,25.0,5.0
420,1,0.4611608550723329,4.16158118e-07,0.4176446634652864,0.1027004480104199,1.5528608345167343,25.0,5.0
421,0,0.0,0.0,0.525,0.1629429047090275,1.411085480393974,25.0,5.0
422,0,0.0,0.0,0.7949599302798444,0.1790734805495892,0.3804913752622053,25.0,5.0
423,1,0.4401779969996361,3.945768415e-07,0.4282633733418141,0.2411318965025486,1.8671875060900736,25.0,5.0
424,1,0.3763684551870585,3.860628329e-07,0.7478621133574812,0.1693310938228763,1.4113923437377007,25.0,5.0
425,1,0.4551075248525853,3.576007206e-07,0.4479021328357984,0.2189572210408271,1.837156493573724,25.0,5.0
426,1,0.3858371296784132,3.142611001e-07,0.8010076443487001,0.2541994855479072,1.6701548250162164,25.0,5.0
427,1,0.4828130148079517,3.027778758e-07,0.4409517189803134,0.1695578455766372,1.8857703143154287,25.0,5.0
428,1,0.4040535282933249,3.582730562e-07,0.7000000000000001,0.2500763491246185,1.9466021675340277,25.0,5.0
429,1,0.4262022572193788,3.230914634e-07,0.6860911471544228,0.2128583678726239,1.8539981857755723,25.0,5.0
430,0,0.0,0.0,0.504094879068606,0.1934964586096277,1.703331730989167,25.0,5.0
431,1,0.4115614800836655,4.446221007e-07,0.4130438254229398,0.2352415186089718,0.35234375,25.0,5.0
432,1,0.4224361095064205,5.022481572e-07,0.533368393902338,0.2129123748114468,0.3718686266541155,25.0,5.0
433,1,0.4486020709232079,4.633962871e-07,0.4312324613544779,0.1090648602566965,1.2332193072952613,25.0,5.0
434,1,0.4604247101050932,3.450253748e-07,0.448264793171598,0.196268021229868,1.6140625,25.0,5.0
435,1,0.4138102583412778,5.297930598e-07,0.5533343133547748,0.1014663537703793,1.374852253211818,25.0,5.0
436,1,0.4002582671317455,3.662706734e-07,0.7000000000000001,0.2515788731846585,1.599249766585498,25.0,5.0
437,1,0.4330651189539828,3.888094724e-07,0.5720735334249456,0.2273614168099847,1.5866350881578355,25.0,5.0
438,1,0.427154140347191,3.864050279e-07,0.6396583297004355,0.2277458215855492,1.618029708287501,25.0,5.0
439,1,0.456960077446008,3.179768058e-07,0.5430478509379911,0.1662888242107514,1.803436794670824,25.0,5.0
440,1,0.3942903708731563,2.86135567e-07,0.7553550551818754,0.2150518701086338,1.802545306308372,25.0,5.0
441,1,0.4300167573345112,3.957120032e-07,0.4683080534227182,0.2474067183487982,1.8096631655841755,25.0,5.0
442,1,0.3834750082001778,3.034364266e-07,0.7871739526422686,0.2537850845163533,1.8813558450012768,25.0,5.0
443,1,0.4795999814573473,3.425179187e-07,0.4551484150813336,0.1212045703936869,1.8035772173249385,25.0,5.0
444,1,0.3840830892417965,3.021514971e-07,0.8110033454827242,0.2509547684125302,1.8813558450012768,25.0,5.0
445,1,0.4499940893414395,4.456429971e-07,0.4433304937680808,0.1058228422264195,1.3561180980300074,25.0,5.0
446,0,0.0,0.0,0.4069892383197748,0.1749330399002903,1.90443826717327,25.0,5.0
447,1,0.3692755670730001,5.490964767e-07,0.8144931732637267,0.2541558711166004,0.3757077640480091,25.0,5.0
448,1,0.3965578979436379,5.841812693e-07,0.6545056106870244,0.177590351590842,0.5411879534854949,25.0,5.0
449,1,0.4433156892055133,4.467454937e-07,0.5249956988215727,0.1956084194514919,0.3936241110451616,25.0,5.0
450,1,0.4058200742427182,4.937962089e-07,0.4642291995343262,0.2716532303181357,1.2758984043952812,25.0,5.0
451,1,0.4575671963725987,3.523601956e-07,0.5300359921623218,0.1760729685519936,1.618029708287501,25.0,5.0
452,1,0.4008867133178113,3.218461959e-07,0.7353653378837665,0.1657266559301374,1.8726313854557373,25.0,5.0
453,1,0.4516373059487473,3.339380133e-07,0.5946839610620949,0.1973002041512706,1.9024038467165156,25.0,5.0
454,1,0.428639604198306,4.422429086e-07,0.4518761618367421,0.2088766384572633,0.2755203408231753,25.0,5.0
455,1,0.457976255986628,3.132898186e-07,0.5662046152722352,0.1801470752133335,1.8813558450012768,25.0,5.0
456,0,0.0,0.0,0.6474828422779397,0.0382017411242302,1.374852253211818,25.0,5.0
457,1,0.3518750357788621,5.1867463e-07,0.694323239955749,0.3194161913207855,1.8813558450012768,25.0,5.0
458,1,0.4650830804578671,3.428177827e-07,0.4359110036950745,0.1992716818313715,1.7500818440438706,25.0,5.0
459,1,0.4216469817845452,3.07582566e-07,0.6926785028936802,0.2000753846102415,1.9673300320885985,25.0,5.0
460,1,0.4371212667816399,4.232765194e-07,0.5440034891053059,0.2070710308449817,0.4151571971790166,25.0,5.0
461,0,0.0,0.0,0.7425901374700524,0.1780425210423339,1.572461206807808,25.0,5.0
462,1,0.4235746205078953,3.216390987e-07,0.6906271048723039,0.1994443589832219,1.88010409633743,25.0,5.0
463,1,0.4023342503089524,3.504985501e-07,0.7023300327440447,0.2078414183938568,1.4434872442380724,25.0,5.0
464,1,0.391803257559017,3.190482104e-07,0.7553550551818754,0.2537850845163533,1.8813558450012768,25.0,5.0
465,1,0.4202899436556871,4.787503872e-07,0.4647528438342611,0.1984727223226224,0.5699708225841632,25.0,5.0
466,1,0.436555565722603,4.797474831e-07,0.4245635627380469,0.0852396833165629,1.748578479008711,25.0,5.0
467,0,0.0,0.0,0.4378016678316319,0.0486662689347724,1.566114183006703,25.0,5.0
468,1,0.4587284079759645,3.495731763e-07,0.525,0.1999559325731702,1.631249335200946,25.0,5.0
469,1,0.4692587078437615,3.280319153e-07,0.4359110036950745,0.1953042500755879,1.7500818440438706,25.0,5.0
470,1,0.3882946363281786,3.06471826e-07,0.7799938177926875,0.2537850845163533,1.8353310413028276,25.0,5.0
471,1,0.3711455569219027,3.548027287e-07,0.8862245416130052,0.275390625,1.8816201840435505,25.0,5.0
472,1,0.4740035586793317,3.173509146e-07,0.4541284934859487,0.1607331180002396,1.8035772173249385,25.0,5.0
473,1,0.4577925649266781,4.397383443e-07,0.418452157076776,0.1050753155083337,1.3282908204291055,25.0,5.0
474,1,0.4012395856762383,3.780997037e-07,0.6859403966926396,0.2537850845163533,1.6675533191749592,25.0,5.0
475,1,0.4115183274664333,4.099861938e-07,0.5912786888968352,0.2537850845163533,1.8945771823859852,25.0,5.0
476,0,0.0,0.0,0.5159583169009059,0.1792712768245701,1.618029708287501,25.0,5.0
477,1,0.3749161870939458,3.263267737e-07,0.8634487719192743,0.2078429290451229,1.8629133953691728,25.0,5.0
478,1,0.4794462667495347,3.404711739e-07,0.4551484150813336,0.1212045703936869,1.8035772173249385,25.0,5.0
479,1,0.4645879318226193,3.404388312e-07,0.4359110036950745,0.200103932648758,1.7500818440438706,25.0,5.0
480,1,0.4576207753676342,3.656124688e-07,0.4554234848169216,0.2043014606268674,1.461108904813203,25.0,5.0
481,1,0.4222173888812695,4.186360166e-07,0.525,0.2467621871480567,1.6192814526572834,25.0,5.0
482,1,0.4290416812790623,3.502939619e-07,0.6565662455222886,0.1996553444702287,1.771988986939249,25.0,5.0
483,1,0.4504223326086389,3.484236589e-07,0.4819690314677459,0.2204158558171675,1.9770779581003977,25.0,5.0
484,1,0.4689530366507894,3.133807344e-07,0.4647528438342611,0.1984727223226224,1.9254306650253463,25.0,5.0
485,1,0.4796265903451222,3.114605705e-07,0.4287671332062328,0.1607331180002396,1.8035772173249385,25.0,5.0
486,1,0.4567416115730438,3.790466726e-07,0.517437485310636,0.1241082907462705,1.6178619101460607,25.0,5.0
487,1,0.4647538524657251,3.109414658e-07,0.5163845569705351,0.1801766977739648,1.8216816742867832,25.0,5.0
488,1,0.4410308560020096,4.849893175e-07,0.4484466655391526,0.0798615841132338,1.9311605142946784,25.0,5.0
489,1,0.4616643671047798,3.401223323e-07,0.454966542713779,0.196268021229868,1.6140625,25.0,5.0
490,1,0.3472222197307641,6.319249625e-07,0.6356268702865517,0.3315902861984154,1.934338206737034,25.0,5.0
491,1,0.3906582049288839,2.772708291e-07,0.775848677960479,0.2183572275893187,1.853436642344624,25.0,5.0
492,1,0.4361461662854587,4.005077838e-07,0.6094650644467923,0.2217450986410346,1.5190229347754811,25.0,5.0
493,1,0.4387800107529376,4.019247129e-07,0.4657955933812704,0.2381610192349387,1.8035772173249385,25.0,5.0
494,1,0.4379555591593795,3.470129583e-07,0.5129546742479442,0.1212045703936869,1.8035772173249385,25.0,5.0
495,0,0.0,0.0,0.4551484150813336,0.059985341302611,1.8325354322038316,25.0,5.0
496,1,0.4650830804578671,3.428177827e-07,0.4359110036950745,0.1992716818313715,1.7500818440438706,25.0,5.0
497,1,0.365699583484358,4.23570995e-07,0.9473305890282316,0.2541994855479072,1.6701548250162164,25.0,5.0
498,1,0.4224710979677267,3.261535092e-07,0.6861264049395762,0.2084391378355699,1.821713398231908,25.0,5.0
