,Validity,hydralic_efficiency(-),Hemolysis_ratio(-),gap_width(mm),volute_constructor_parameter(-),volsp,outer_disk_radius(mm),inner_disk_radius(mm)
499,1,0.4075298721620347,3.499951988e-07,0.6999647422148466,0.2442330277889287,1.8538565139780472,25.0,5.0
500,1,0.4707760802643799,3.026849916e-07,0.4995229095741269,0.1801470752133335,1.8813558450012768,25.0,5.0
501,1,0.401027976523222,2.933296933e-07,0.7361220368864781,0.1931203746704989,1.8375779268137948,25.0,5.0
502,1,0.4191254923797875,5.416896827e-07,0.4479021328357984,0.0733125453709596,1.8017054998088289,25.0,5.0
503,1,0.464045251671882,3.515479839e-07,0.4551484150813336,0.1212045703936869,1.8390282110898328,25.0,5.0
504,1,0.4704092037481727,3.286108424e-07,0.4478284623590925,0.1951333525937426,1.8035772173249385,25.0,5.0
505,1,0.4604760049102394,3.637158547e-07,0.4647528438342611,0.124543940122567,1.6609822815048203,25.0,5.0
506,1,0.4598016861250729,3.667644798e-07,0.4632610807947218,0.1447434841229906,1.4113923437377007,25.0,5.0
507,1,0.4601382765555858,3.306720742e-07,0.472904505101682,0.2080866505683471,1.8044775523678,25.0,5.0
508,1,0.4621680199846157,3.18548499e-07,0.525,0.19515625,1.9731859481790024,25.0,5.0
509,1,0.3753652361234286,3.280424405e-07,0.8110033454827242,0.2509547684125302,1.6116569826077702,25.0,5.0
510,1,0.4614321414331324,3.091272081e-07,0.5283299620408911,0.1774015309908099,1.8035772173249385,25.0,5.0
511,1,0.4784825886566608,3.349981782e-07,0.4290461453335135,0.1759076684568478,1.618029708287501,25.0,5.0
512,1,0.4054762915563709,3.759917673e-07,0.6942504870146109,0.1737519224699151,1.6103942835667018,25.0,5.0
513,1,0.4719277484346023,3.121741648e-07,0.4465549629395605,0.1989536559397497,1.953147872781844,25.0,5.0
514,1,0.4644991558244191,3.37593544e-07,0.4350531507454897,0.1997106374141508,1.7483342658542724,25.0,5.0
515,1,0.4576756496555364,3.13823447e-07,0.5670627222968365,0.1805403704479406,1.8831034231893489,25.0,5.0
516,1,0.4194883568073136,3.070077989e-07,0.7158575631613493,0.2201516850542485,1.8737211133043088,25.0,5.0
517,1,0.4186199114336013,3.25555625e-07,0.6927941511422047,0.2070710308449817,1.7845371226951383,25.0,5.0
518,1,0.423470499602076,6.33019452e-07,0.4464571017634394,0.1183660018765147,0.435113892803859,25.0,5.0
519,1,0.4254602064827451,3.725864254e-07,0.6468921687850405,0.2013112908397979,1.5585902452317544,25.0,5.0
520,1,0.3916101685867307,3.176905812e-07,0.7553550551818754,0.2537850845163533,1.8638990587829227,25.0,5.0
521,1,0.3977735994933866,2.752804392e-07,0.7705362446955044,0.2000753846102415,1.9673300320885985,25.0,5.0
522,1,0.3712257313901824,3.410566331e-07,0.890664250726064,0.2478193852504831,1.8546500162731552,25.0,5.0
523,1,0.4556610120962172,4.2966015e-07,0.4492117809776621,0.109690744772885,1.4113923437377007,25.0,5.0
524,1,0.4786063981474255,3.416266251e-07,0.4551484150813336,0.1201213130944844,1.8035772173249385,25.0,5.0
525,1,0.4520849190405081,4.437185905e-07,0.4174322350264608,0.1036864290988613,1.3282908204291055,25.0,5.0
526,1,0.4176720744993116,3.385766693e-07,0.6894221179114276,0.231094021182647,1.8812303113080004,25.0,5.0
527,1,0.3623716610187502,3.942910361e-07,0.7553550551818754,0.2966362024007019,1.8743814434887915,25.0,5.0
528,1,0.4512841664504287,4.565745085e-07,0.5162693160040216,0.1790734805495892,0.3086693247813169,25.0,5.0
529,1,0.4809983048845283,3.185964941e-07,0.4172519004006823,0.1760729685519936,1.648938431595078,25.0,5.0
530,1,0.4507394703788924,3.793965248e-07,0.5113843546145018,0.1855861318036525,1.41321117386872,25.0,5.0
531,1,0.4798712527077827,3.083941834e-07,0.4425686366767168,0.169682677735577,1.8017583850269352,25.0,5.0
532,1,0.3751963447942451,3.641947707e-07,0.7482846747817669,0.279809948637763,1.8667621574982944,25.0,5.0
533,1,0.4683287109435825,3.317265835e-07,0.4479775764742706,0.1811207344700611,1.5836706002508354,25.0,5.0
534,1,0.3574143387174946,4.965449074e-07,0.7023300327440447,0.3056332706885174,1.4461504937720802,25.0,5.0
535,1,0.3920445800478386,2.770919084e-07,0.7590313269861073,0.2070710308449817,1.7845371226951383,25.0,5.0
536,1,0.4707398836018656,3.257842824e-07,0.4313509506331147,0.1984727223226224,1.9303493104254632,25.0,5.0
537,1,0.3941897190859577,3.395220801e-07,0.7279354570833477,0.2565014586204256,1.8797335568297304,25.0,5.0
538,1,0.4794462667495347,3.404711739e-07,0.4551484150813336,0.1212045703936869,1.8035772173249385,25.0,5.0
539,1,0.4234941629353708,3.196082599e-07,0.6906271048723039,0.1994443589832219,1.88010409633743,25.0,5.0
540,1,0.39617234936629,4.265819374e-07,0.701865838489575,0.1511261715292704,1.4434872442380724,25.0,5.0
541,1,0.394666400063782,2.989250738e-07,0.755819249436345,0.2158876499524471,1.7111167335929098,25.0,5.0
542,0,0.0,0.0,0.5855858520702801,0.1465087499179086,1.901494605996632,25.0,5.0
543,1,0.460710377687211,3.100294674e-07,0.532461344196629,0.1780817940947689,1.8052705935682465,25.0,5.0
544,1,0.4155304579530158,3.568357241e-07,0.6812514005922361,0.1485186410343078,1.9673300320885985,25.0,5.0
545,1,0.436783557028997,3.54047772e-07,0.5268131896187666,0.1227426315775562,1.820015942164135,25.0,5.0
546,1,0.4460969935158414,3.504943421e-07,0.5845613092017727,0.1646220724599174,1.8088038006566385,25.0,5.0
547,1,0.4678968518828096,3.162043e-07,0.4638433813757136,0.2001394740734563,1.920063658970612,25.0,5.0
548,1,0.4158375118878286,3.348590102e-07,0.6924305411771575,0.2084391378355699,1.7103952605968424,25.0,5.0
549,1,0.4635903948422234,3.347954809e-07,0.4551484150813336,0.2032955478745103,1.8551695003628867,25.0,5.0
550,1,0.3912983553590954,3.265469838e-07,0.746951291544343,0.2565014586204256,1.879548729272136,25.0,5.0
551,1,0.4480347607246556,3.458416849e-07,0.517437485310636,0.1263481603547491,1.8202007697217295,25.0,5.0
552,1,0.405427282866149,5.322727869e-07,0.5409995993706812,0.1026031717996589,1.3282908204291055,25.0,5.0
553,1,0.3909709740689552,4.177246287e-07,0.6727528953024607,0.2715037838976803,1.853862861573954,25.0,5.0
554,1,0.4712153581855461,3.336813664e-07,0.4426123887138628,0.1798834415794064,1.5815248526151409,25.0,5.0
555,1,0.3799999734388366,3.122260265e-07,0.8110033454827242,0.2576042031187122,1.8611998969901888,25.0,5.0
556,1,0.481166852244891,2.918468649e-07,0.448264793171598,0.1563224482063408,1.970197558052882,25.0,5.0
557,1,0.3659600242182641,4.544245055e-07,0.7064227728276475,0.2956040330519051,1.5966274938029446,25.0,5.0
558,1,0.3832511085333911,3.056597547e-07,0.8050447110547363,0.2533220820838084,1.8773252121396504,25.0,5.0
559,1,0.3824116733097681,3.072165681e-07,0.8076063168342731,0.2542241533494535,1.8813558450012768,25.0,5.0
560,1,0.4188201863122661,4.137888096e-07,0.6616563802196327,0.1201213130944844,1.8815029457518329,25.0,5.0
561,1,0.459851468719547,3.117902236e-07,0.5360122944608215,0.1801470752133335,1.8034301165743816,25.0,5.0
562,1,0.4658725055533511,3.308433381e-07,0.4398219998814024,0.2001774299179742,1.8697845057095113,25.0,5.0
563,1,0.4003645014420581,3.483926376e-07,0.7161723570035617,0.1607331180002396,1.8054995388934525,25.0,5.0
564,1,0.3943590817479534,2.871687869e-07,0.7590313269861073,0.2070710308449817,1.7845371226951383,25.0,5.0
565,1,0.4126652892255735,4.308045242e-07,0.519058631247143,0.260111054176201,1.8052705935682465,25.0,5.0
566,0,0.0,0.0,0.7590926335459168,0.1797187198134138,1.8259320609048533,25.0,5.0
567,1,0.4045307071206494,2.912964727e-07,0.7552937486220658,0.2315121489553668,1.7845371226951383,25.0,5.0
568,1,0.4550971049024629,3.251583933e-07,0.5613067163864031,0.1984727223226224,1.9303493104254632,25.0,5.0
569,1,0.3762866608905938,3.116895195e-07,0.8308579848230505,0.2070710308449817,1.7845371226951383,25.0,5.0
570,1,0.4007844286192244,2.964801079e-07,0.7361220368864781,0.1928888899710973,1.8375779268137948,25.0,5.0
571,1,0.4495916910540538,3.344932974e-07,0.5670627222968365,0.1580451172348831,1.8831034231893489,25.0,5.0
572,1,0.4797425463308351,2.877518224e-07,0.4559932253712382,0.1695578455766372,1.8857703143154287,25.0,5.0
573,1,0.4671484039357223,3.438200065e-07,0.4401069086904089,0.1212045703936869,1.8035772173249385,25.0,5.0
574,1,0.398013058050383,3.496196322e-07,0.7172838880782981,0.2537850845163533,1.8813558450012768,25.0,5.0
575,1,0.4650038276610219,3.379513619e-07,0.4478284623590925,0.1951333525937426,1.7172053882825786,25.0,5.0
576,1,0.4247908416822175,3.171953681e-07,0.6906271048723039,0.199243133792855,1.904283547298502,25.0,5.0
577,1,0.4241382976513362,3.192528244e-07,0.7000000000000001,0.2190333062757029,1.9674773941060193,25.0,5.0
578,1,0.383025506495581,3.057895883e-07,0.7938856407511993,0.2537850845163533,1.8353310413028276,25.0,5.0
579,1,0.4583749956890901,3.629157463e-07,0.4413485118865222,0.2032955478745103,1.4866747891537513,25.0,5.0
580,1,0.3503217200793023,5.152083482e-07,0.7965467187719181,0.1730630989811883,1.0476688725273036,25.0,5.0
581,1,0.4249156417896831,4.483642067e-07,0.4288023561286767,0.2572093551187125,1.564610817971546,25.0,5.0
582,1,0.4234230260784558,3.171108822e-07,0.6906271048723039,0.1953909385865382,1.8801001175493288,25.0,5.0
583,1,0.3850002838349654,3.024455221e-07,0.8110033454827242,0.2510102074832656,1.968585739954904,25.0,5.0
584,1,0.4764997303247049,3.147497781e-07,0.4465659584904631,0.1655663203722677,1.7694513915882335,25.0,5.0
585,1,0.3967626833881814,3.102740225e-07,0.7528863623651988,0.1654417440747254,1.9925819027789893,25.0,5.0
586,1,0.4192558794487803,3.076189156e-07,0.7158575631613493,0.2198191695296291,1.820436259849432,25.0,5.0
587,1,0.4423620105848697,3.634678475e-07,0.6296411766512208,0.2087716533601894,1.8749982516867847,25.0,5.0
588,1,0.4501648640381372,3.673203056e-07,0.4553150584049379,0.2240098068596506,1.822572054635183,25.0,5.0
589,1,0.291594611397365,8.128698099e-07,0.7784379467037003,0.4283258789879876,1.8813558450012768,25.0,5.0
590,1,0.3712571328244064,3.864356852e-07,0.927562356748338,0.2572518620924313,1.8546500162731552,25.0,5.0
591,1,0.3362300812213329,4.581350496e-07,0.8050447110547363,0.3315109689925549,1.8773252121396504,25.0,5.0
592,1,0.477882576736242,3.276766775e-07,0.4359110036950745,0.1175995866706181,1.8711323632587689,25.0,5.0
593,1,0.4617076682259436,3.13085201e-07,0.5163845569705351,0.1801393404832965,1.7495667446548633,25.0,5.0
594,0,0.0,0.0,0.4541284934859487,0.1601266284885259,1.617500580505949,25.0,5.0
595,1,0.4642216686592633,3.301195931e-07,0.4665893266505297,0.1968745107415818,1.800139136818864,25.0,5.0
596,1,0.3739075137046335,3.319190858e-07,0.8110033454827242,0.2582317221683451,1.5824008910403675,25.0,5.0
597,1,0.4242124187360042,3.254656149e-07,0.6860911471544228,0.2084391378355699,1.8539981857755723,25.0,5.0
598,1,0.3942083606113762,2.861703925e-07,0.7553550551818754,0.2150518701086338,1.8025451582297964,25.0,5.0
599,1,0.4657651679591938,3.389204694e-07,0.4359110036950745,0.200103932648758,1.7526788401023907,25.0,5.0
600,1,0.4683287109435825,3.317265835e-07,0.4479775764742706,0.1811207344700611,1.5836706002508354,25.0,5.0
601,1,0.4707398836018656,3.257842824e-07,0.4313509506331147,0.1984727223226224,1.9303493104254632,25.0,5.0
602,1,0.4200394981179184,4.163583237e-07,0.5011352583340319,0.2537850845163533,1.881231495032368,25.0,5.0
603,0,0.0,0.0,0.8609830574476689,0.1801470752133335,1.8813558450012768,25.0,5.0
604,1,0.3920445800478386,2.770919084e-07,0.7590313269861073,0.2070710308449817,1.7845371226951383,25.0,5.0
605,1,0.4679925795835941,3.311370469e-07,0.4130878666607832,0.1992716818313715,1.7500818440438706,25.0,5.0
606,1,0.4477376175517267,3.753821916e-07,0.4354085234376839,0.2309226555401339,1.8813558450012768,25.0,5.0
607,1,0.3805750722963657,3.513119139e-07,0.7578242528055745,0.175312442587164,1.611868456862578,25.0,5.0
608,1,0.450418466216319,3.578864359e-07,0.570458834701899,0.2032955478745103,1.5702123213614174,25.0,5.0
609,1,0.4458694168545018,3.673963656e-07,0.5684958066070454,0.2149424217478099,1.8686277677417191,25.0,5.0
610,1,0.4764317725297299,3.214188166e-07,0.4359110036950745,0.175928910762594,1.6236399252351874,25.0,5.0
611,0,0.0,0.0,0.4378016678316319,0.1954483078649875,1.564610817971546,25.0,5.0
612,1,0.3932870623509558,2.871191417e-07,0.7590313269861073,0.2070710308449817,1.8082277677631569,25.0,5.0
613,1,0.4161493861999973,3.384616965e-07,0.6926785028936802,0.2335468780972723,1.9673300320885985,25.0,5.0
614,1,0.4755434583826869,3.183927468e-07,0.4465929627753636,0.1607188709105065,1.7982175538921663,25.0,5.0
615,1,0.473759635644813,3.059514752e-07,0.4551104152455304,0.1191827085494315,1.9766248290265804,25.0,5.0
616,1,0.4796604907112579,2.948547373e-07,0.4647528438342611,0.1817578783009316,1.9254306650253463,25.0,5.0
617,1,0.4599589461588771,3.217168756e-07,0.5257901773836939,0.1983987792415023,1.9882581986896064,25.0,5.0
618,1,0.4710562037270338,3.151087316e-07,0.4463517306294237,0.2001394740734563,1.9811545219420583,25.0,5.0
619,1,0.4688073654006617,3.144222636e-07,0.4640466136858504,0.1989536559397497,1.953147872781844,25.0,5.0
620,1,0.3860680895892873,2.996557285e-07,0.7841224335769945,0.2494962192641052,1.83058915406744,25.0,5.0
621,1,0.4598726730135198,3.325687109e-07,0.4681727827855799,0.2100783355498005,1.8762432576347683,25.0,5.0
622,1,0.3704123178008327,3.971693113e-07,0.9175741493002166,0.28690351742028,1.8813558450012768,25.0,5.0
623,1,0.3985703610093814,2.754856981e-07,0.770766745810853,0.2309423383363416,1.9673300320885985,25.0,5.0
624,1,0.3831213283218437,3.05725823e-07,0.79728451382109,0.2540185372706795,1.8755774906959384,25.0,5.0
625,1,0.4840139500547303,3.055282143e-07,0.4196513591248478,0.1638818574549712,1.8724764255538693,25.0,5.0
626,1,0.417300178183259,3.025796785e-07,0.7158575631613493,0.2116423722090158,1.910242673232161,25.0,5.0
627,1,0.4576177385418178,3.46593442e-07,0.4691941055634397,0.2099606273399754,1.8052705935682465,25.0,5.0
628,1,0.3833642541867286,3.021281256e-07,0.8041885936352628,0.1931203746704989,1.8375779268137948,25.0,5.0
629,1,0.4740706394219399,3.324298479e-07,0.4173834798592055,0.189412024771631,1.7500818440438706,25.0,5.0
630,1,0.4623306306317062,3.373740711e-07,0.4723455030774327,0.1993387158076452,1.8044775523678,25.0,5.0
631,1,0.4581653878116687,3.483937713e-07,0.4465549629395605,0.2123471225026072,1.771556571601527,25.0,5.0
632,1,0.4764033951695621,3.265420011e-07,0.4378208482763907,0.1734624446168098,1.5649100808938368,25.0,5.0
633,1,0.4871270620897044,2.872174514e-07,0.4355676949946465,0.1760729685519936,1.9895946533012976,25.0,5.0
634,1,0.4604572797384298,3.825064202e-07,0.454975366539134,0.1013981731134542,1.864676900038185,25.0,5.0
635,1,0.4602410846431954,3.407519098e-07,0.4551395912559786,0.196268021229868,1.6140625,25.0,5.0
636,1,0.3850234295704414,2.964477521e-07,0.8076063168342731,0.2042263357504877,1.8807768159665263,25.0,5.0
637,1,0.4110107223791967,4.252465479e-07,0.5535011242551992,0.2577939180759458,1.8050565814025497,25.0,5.0
638,1,0.4203406241012365,3.14131293e-07,0.6894233042409381,0.1906238606634335,1.9294902108254877,25.0,5.0
639,1,0.4157270322725559,4.197288121e-07,0.5284720845624505,0.2554871577490967,1.9220456167730269,25.0,5.0
640,1,0.383017498890756,3.054562311e-07,0.7939595080138483,0.2537850845163533,1.8353310413028276,25.0,5.0
641,1,0.4082387830048831,4.090096413e-07,0.6516276878818873,0.2533467498853547,1.866537955624304,25.0,5.0
642,1,0.4731309783771481,3.576241417e-07,0.4551484150813336,0.1130620934850294,1.8035772173249385,25.0,5.0
643,1,0.4747079234894447,3.00026601e-07,0.4995229095741269,0.1801470752133335,1.9559098232918393,25.0,5.0
644,1,0.3825163604218015,3.078269684e-07,0.8043559952840283,0.2541994855479072,1.903011238124528,25.0,5.0
645,1,0.3858027580030073,2.988825026e-07,0.7848111493477025,0.2494962192641052,1.83058915406744,25.0,5.0
646,1,0.4660342398563029,3.55686324e-07,0.4551484150813336,0.1212045703936869,1.672244731255749,25.0,5.0
647,1,0.4750863712544333,3.38722172e-07,0.4378208482763907,0.1734624446168098,1.4880064663841628,25.0,5.0
648,1,0.4535181043545655,3.547139658e-07,0.5673168655246122,0.2019252394233245,1.7845371226951383,25.0,5.0
649,1,0.4081622028381796,3.049253994e-07,0.7363877497479158,0.1801470752133335,1.8813558450012768,25.0,5.0
650,1,0.4025718637447215,2.996000713e-07,0.7361220368864781,0.2028248783791873,1.7819360282143093,25.0,5.0
651,1,0.4301223413646578,3.989513333e-07,0.4616324495336968,0.2484744017943797,1.8378471196057669,25.0,5.0
652,1,0.4025638051368988,2.887375894e-07,0.7347689414970364,0.2069949178307385,1.8081666744648812,25.0,5.0
653,1,0.4834893981342646,3.07895672e-07,0.4076612140894054,0.1608092310144828,1.777454432166065,25.0,5.0
654,1,0.4073714234336945,3.36986374e-07,0.7104077994068854,0.2421454385206611,1.9099752403886812,25.0,5.0
655,0,0.0,0.0,0.805134812869144,0.032296113774598,1.87748211714144,25.0,5.0
656,1,0.3919669978553625,2.88532186e-07,0.755819249436345,0.2158876499524471,1.7709371364091158,25.0,5.0
657,1,0.3921727462505528,2.862296222e-07,0.7590313269861073,0.2220523607819625,1.7845371226951383,25.0,5.0
658,1,0.4216469817845452,3.07582566e-07,0.6926785028936802,0.2000753846102415,1.9673300320885985,25.0,5.0
659,1,0.4050083148023035,2.868693153e-07,0.7375,0.2070710308449817,1.9049519349260484,25.0,5.0
660,1,0.4825768496378244,3.030186932e-07,0.4414382494175508,0.1704805725640974,1.8857703143154287,25.0,5.0
661,1,0.3831883629512683,3.05341221e-07,0.8046193987524279,0.253276758560447,1.9096487033377008,25.0,5.0
662,1,0.3923670616564179,2.819988993e-07,0.7686085270745169,0.1981426618674415,1.8737211133043088,25.0,5.0
663,1,0.4660504746079687,3.326851459e-07,0.4230696113173826,0.2055075268552737,1.953147872781844,25.0,5.0
664,1,0.4127183717312576,3.125353158e-07,0.7158575631613493,0.2116423722090158,1.8262129208585447,25.0,5.0
665,1,0.3998489585633369,3.594050169e-07,0.7068843595126724,0.2537850845163533,1.8813558450012768,25.0,5.0
666,1,0.4676316045315,3.965722403e-07,0.4551484150813336,0.1212045703936869,1.4615520160624704,25.0,5.0
667,1,0.4918781471253422,3.09907467e-07,0.401899584059938,0.1693310938228763,1.7910832242778905,25.0,5.0
668,1,0.3969394088117851,3.055716143e-07,0.7505336605427051,0.1798834415794064,1.8835510006399137,25.0,5.0
669,1,0.4387166806570206,3.997076068e-07,0.5086371313791331,0.2309226555401339,1.579329667065109,25.0,5.0
670,1,0.461769884099927,3.112224244e-07,0.5163845569705351,0.1802419327670114,1.7495667446548633,25.0,5.0
671,1,0.4748272403069677,3.225505557e-07,0.4409517189803134,0.1864772400224861,1.8346822055712109,25.0,5.0
672,1,0.3956787002554191,2.889891809e-07,0.7590313269861073,0.2072151781575899,1.8739364310871007,25.0,5.0
673,1,0.4801698520267785,3.147813079e-07,0.4196513591248478,0.163737710142363,1.7294604047284583,25.0,5.0
674,1,0.4443125208012399,3.777372148e-07,0.610974502030221,0.2114573564080466,1.864819685631408,25.0,5.0
675,1,0.4074457553755074,3.097963305e-07,0.7243854133881479,0.1775865467917791,1.910242673232161,25.0,5.0
676,1,0.4567611006801671,3.452627754e-07,0.4406225653544389,0.2204197055458322,1.9697590118529145,25.0,5.0
677,0,0.0,0.0,0.4485939467974724,0.0469197300718236,1.795681080604962,25.0,5.0
678,1,0.4604323691020603,3.150209177e-07,0.5163845569705351,0.1514923922086992,1.8216816742867832,25.0,5.0
679,1,0.4826837075740019,3.083442158e-07,0.4355676949946465,0.1760729685519936,1.8593278141769856,25.0,5.0
680,1,0.4015047881579037,2.968717028e-07,0.7361220368864781,0.1928888899710973,1.826424703530628,25.0,5.0
681,1,0.4142642159425909,3.070912098e-07,0.7158575631613493,0.2092501521134382,1.8602060051504992,25.0,5.0
682,1,0.4005945096018985,2.814531564e-07,0.7553550551818754,0.2309226555401339,1.960775507629684,25.0,5.0
683,1,0.4574947289417031,3.258507144e-07,0.4716308964074946,0.1191827085494315,1.8810576669098131,25.0,5.0
684,1,0.3955094643744018,3.179395489e-07,0.7528863623651988,0.1639033726023676,1.9528844666320315,25.0,5.0
685,1,0.4228608431370661,3.293714565e-07,0.679066663541898,0.2086094023173395,1.7845371226951383,25.0,5.0
686,1,0.4111912561316102,3.358566049e-07,0.6903219172936782,0.1757377925477975,1.7845371226951383,25.0,5.0
687,0,0.0,0.0,0.6869227734900907,0.0663937209526063,1.9062380155093896,25.0,5.0
688,1,0.4252152172072494,4.090309031e-07,0.4638433813757136,0.2538287111686127,1.920063658970612,25.0,5.0
689,1,0.3841523121554189,3.005172965e-07,0.8076063168342731,0.1996575127901984,1.8813558450012768,25.0,5.0
690,1,0.3989963431502443,2.785715198e-07,0.7593112090181273,0.2000753846102415,1.965127938840668,25.0,5.0
691,1,0.4241526041329826,3.322051779e-07,0.6753633385837386,0.2070710308449817,1.7867357481696344,25.0,5.0
692,1,0.4010006376062133,3.549605572e-07,0.7136417049241462,0.1610527487525532,1.7845371226951383,25.0,5.0
693,1,0.386428622701544,3.492818958e-07,0.7594419800434002,0.1460139307742958,1.820436259849432,25.0,5.0
694,1,0.460654084373768,3.095982582e-07,0.5321394569124868,0.177397243954981,1.805288170001757,25.0,5.0
695,1,0.4677446806529043,3.035951734e-07,0.4983498709374319,0.1780860811305979,1.803559640891428,25.0,5.0
696,1,0.3932307938067536,3.099285052e-07,0.7581706794659271,0.2494962192641052,1.83058915406744,25.0,5.0
697,1,0.3868393793237219,3.504702702e-07,0.7849830810971747,0.1623514295133971,1.7927433259802483,25.0,5.0
698,1,0.3839340699364657,3.148679122e-07,0.8639614768339113,0.2510102074832656,1.968585739954904,25.0,5.0
699,1,0.424649508269192,3.145829814e-07,0.6906271048723039,0.2008536353440991,1.9673300320885985,25.0,5.0
700,1,0.3952506439013007,2.792149148e-07,0.759107357254181,0.2191864568180051,1.8543985984602485,25.0,5.0
701,1,0.4458243891763675,3.697831665e-07,0.6076361125334563,0.1967723082197426,1.7883087952584846,25.0,5.0
702,1,0.4826718932037053,2.897111754e-07,0.4551104152455304,0.1760503429103009,1.977593171642164,25.0,5.0
703,1,0.4435428519319815,3.53307011e-07,0.5335763158189162,0.1192053341911241,1.9895946533012976,25.0,5.0
704,1,0.3902557213147798,2.902390792e-07,0.8076063168342731,0.2398536923558273,1.8807768159665263,25.0,5.0
705,1,0.4003097997669254,2.959910195e-07,0.7361220368864781,0.1931203746704989,1.8177363237728072,25.0,5.0
706,1,0.4004749249193031,2.832928191e-07,0.7553550551818754,0.2309226555401339,1.8813558450012768,25.0,5.0
707,1,0.4246193660564943,3.177100171e-07,0.6926785028936802,0.2000753846102415,1.9160446584179207,25.0,5.0
708,1,0.4492023137024761,3.390610584e-07,0.4551104152455304,0.1035533410468154,1.9764434720258108,25.0,5.0
709,1,0.375739509217401,3.411993872e-07,0.7705362446955044,0.2760971138532864,1.967511389089368,25.0,5.0
710,0,0.0,0.0,0.4889733998820623,0.1812995494094422,1.8035772173249385,25.0,5.0
711,1,0.4647468588574434,3.46959518e-07,0.4512233408209704,0.1216628992851763,1.8176690902491992,25.0,5.0
712,1,0.3834887250410272,3.280947384e-07,0.8041885936352628,0.1790069526407387,1.8375779268137948,25.0,5.0
713,1,0.4596560717331623,3.188102482e-07,0.5540588862984901,0.1928458882074342,1.958188800722356,25.0,5.0
714,1,0.4642656072141271,3.232986487e-07,0.4647528438342611,0.2050926389721234,1.9254675677477135,25.0,5.0
715,1,0.4666341027337477,3.155544949e-07,0.4793992234804084,0.1984727223226224,1.9303124077030955,25.0,5.0
716,1,0.3961379937277524,2.797389301e-07,0.7634050423466137,0.1940706717756587,1.9283968866770609,25.0,5.0
717,1,0.4592649405578141,3.452674915e-07,0.4603837233529026,0.2070710308449817,1.7822315744945467,25.0,5.0
718,1,0.3918634360210707,2.868210255e-07,0.775848677960479,0.2099174944781259,1.853436642344624,25.0,5.0
719,1,0.4883529628062896,3.146478875e-07,0.4173834798592055,0.1677829289433814,1.7241475286360215,25.0,5.0
720,1,0.3993313707864485,2.972291067e-07,0.7499649216750336,0.2220523607819625,1.7845371226951383,25.0,5.0
721,0,0.0,0.0,0.5620415094989897,0.1641194885210476,1.8857703143154287,25.0,5.0
722,1,0.3890702419750589,4.268150928e-07,0.7406735091793885,0.1294023550962489,1.8035772173249385,25.0,5.0
723,1,0.4549200395411694,3.74896994e-07,0.4440313618060066,0.2200803524721812,1.6985348971834202,25.0,5.0
724,1,0.4466678907279054,3.909982049e-07,0.4378016678316319,0.2276939173969816,1.551966350528925,25.0,5.0
725,1,0.3937642586941356,2.985231778e-07,0.7602690468756886,0.1774090890604032,1.8863654465542907,25.0,5.0
726,1,0.3982178813927571,2.67074433e-07,0.7658793419945977,0.2136569627575644,1.965010904879712,25.0,5.0
727,1,0.4583220132735783,3.256070558e-07,0.5302394520345816,0.1997909631824468,1.96089254159064,25.0,5.0
728,1,0.379600635138141,3.460402291e-07,0.755890126586691,0.2704839414933906,1.755640211631094,25.0,5.0
729,0,0.0,0.0,0.4409345340582098,0.1704805725640974,1.8857703143154287,25.0,5.0
730,1,0.4662569322571056,3.274923132e-07,0.4559932253712382,0.1968337529352399,1.8575106700664457,25.0,5.0
731,1,0.4557561293030417,3.233642579e-07,0.5472339806955971,0.1695578455766372,1.7796671607981185,25.0,5.0
732,1,0.4863052925284233,2.954512578e-07,0.4030679074705307,0.1608092310144828,1.9620282944480996,25.0,5.0
733,1,0.4195116803500938,3.195700714e-07,0.70344109224394,0.2000753846102415,1.7827518817049015,25.0,5.0
734,1,0.4698176754752475,3.347775452e-07,0.4409517189803134,0.1864772400224861,1.613230044006135,25.0,5.0
735,0,0.0,0.0,0.613328325601055,0.1801393404832965,1.8395966594682145,25.0,5.0
736,1,0.4721379963258124,3.277031007e-07,0.4201286030277933,0.1964410575871325,1.8724764255538693,25.0,5.0
737,1,0.3602643378344505,6.223045186e-07,0.4642756009428581,0.3285077088792977,1.9254306650253463,25.0,5.0
738,1,0.3985657374896088,3.21928825e-07,0.7361205794082288,0.2474415025167828,1.8375779268137948,25.0,5.0
739,1,0.4067954525399598,2.916575548e-07,0.7347703989752856,0.1927250421402147,1.8081666744648812,25.0,5.0
740,1,0.3912897492889401,3.03863116e-07,0.7707290557797876,0.2309423383363416,1.6041858464791627,25.0,5.0
741,1,0.4847336327572544,2.866883722e-07,0.4426807571809339,0.1734624446168098,1.9593513708112515,25.0,5.0
742,1,0.4797727316501684,2.895130491e-07,0.4559932253712382,0.1683432934067366,1.8857703143154287,25.0,5.0
743,1,0.4282455888377686,4.146036996e-07,0.6077563670477241,0.2368036252540001,1.9509048008902736,25.0,5.0
744,0,0.0,0.0,0.7590313269861073,0.0582179850934605,1.9390841194750867,25.0,5.0
745,1,0.4635367657160663,3.339941245e-07,0.4647528438342611,0.1980565531401524,1.7708836257554492,25.0,5.0
746,0,0.0,0.0,0.7515413956954305,0.0684576070370891,1.9059208159359624,25.0,5.0
747,1,0.4824280208873369,3.064466149e-07,0.4343385316623612,0.1563224482063408,1.9329826846126916,25.0,5.0
748,1,0.3789049042186209,3.161641353e-07,0.8529622665924945,0.2070710308449817,1.9339871755480849,25.0,5.0
749,1,0.4717365990656518,3.424961901e-07,0.4173834798592055,0.1251804446942568,1.7427762090417755,25.0,5.0
750,1,0.3884127940633835,2.968027364e-07,0.770766745810853,0.2486060853780832,1.9673300320885985,25.0,5.0
751,1,0.4155632330775201,3.310297136e-07,0.6978218655672486,0.1909469998514526,1.7528288941158636,25.0,5.0
752,1,0.4565200996903375,3.159921026e-07,0.5416227906991212,0.1696340895882782,1.766829497258647,25.0,5.0
753,1,0.4548032444915293,3.46142428e-07,0.4565801257718778,0.219110212806364,1.8543985984602485,25.0,5.0
754,1,0.4841253675151038,3.167013826e-07,0.4196513591248478,0.1767561820833318,1.8724764255538693,25.0,5.0
755,1,0.4196572510016044,3.053604355e-07,0.6906271048723039,0.199243133792855,1.9673300320885985,25.0,5.0
756,1,0.4766382907396764,3.362513429e-07,0.4378208482763907,0.1734624446168098,1.5649100808938368,25.0,5.0
757,1,0.4664746344464539,3.078663697e-07,0.4995229095741269,0.1801470752133335,1.778066004278285,25.0,5.0
758,1,0.3950080715586226,2.73659487e-07,0.7699922427985257,0.2000753846102415,1.9673300320885985,25.0,5.0
759,1,0.4012119160339264,2.919522727e-07,0.7366660387834567,0.2049731323854966,1.8177363237728072,25.0,5.0
760,1,0.4544521511043658,3.456619686e-07,0.456286455401344,0.2197342789501971,1.8828451939509612,25.0,5.0
761,1,0.3956719814517881,3.850636981e-07,0.6836605852807095,0.1186348864172895,1.927703343536782,25.0,5.0
762,1,0.4905917529169457,3.04704646e-07,0.4173834798592055,0.1677829289433814,1.884408307556056,25.0,5.0
763,1,0.4758032761456993,2.916846545e-07,0.4559932253712382,0.1592591467957218,1.8951189733802527,25.0,5.0
764,1,0.3939447134640464,2.855691608e-07,0.7553550551818754,0.2181979405590266,1.8039379112173413,25.0,5.0
765,1,0.389670974312878,2.798439967e-07,0.775848677960479,0.2152111571389259,1.8520438893570783,25.0,5.0
766,1,0.4325857839286612,3.377029847e-07,0.6515805462810815,0.174470928857196,1.9673300320885985,25.0,5.0
767,1,0.4045352034617808,2.924854093e-07,0.7553224229736096,0.2315121489553668,1.7845371226951383,25.0,5.0
768,1,0.4784903945793804,3.159453391e-07,0.4462256736349109,0.1559768851236519,1.887079350658648,25.0,5.0
769,1,0.4658533256859131,3.206254515e-07,0.456119282365751,0.2049956148396726,1.9798444712812544,25.0,5.0
770,1,0.4752882476078156,3.205273276e-07,0.4312069548213082,0.186775099860834,1.8346822055712109,25.0,5.0
771,1,0.3962319073298993,2.847079762e-07,0.7692552634960073,0.1843752518793796,1.965127938840668,25.0,5.0
772,1,0.4376599061983041,3.725500026e-07,0.5146633175454651,0.2309226555401339,1.8817907720487288,25.0,5.0
773,1,0.3861993718156854,3.243899616e-07,0.7682909387120634,0.1693310938228763,1.7906482972304352,25.0,5.0
774,1,0.3945246673445829,2.914751291e-07,0.7626816652463588,0.2398536923558273,1.8807768159665263,25.0,5.0
775,1,0.3883845295776449,2.812423988e-07,0.7949153521644443,0.1940706717756587,1.9283968866770609,25.0,5.0
776,1,0.3902031311599123,2.855633319e-07,0.7682591250029638,0.1928888899710973,1.8375779268137948,25.0,5.0
777,1,0.4533649015275371,3.489227648e-07,0.5167400951430744,0.177397243954981,1.5530588913294872,25.0,5.0
778,1,0.4492459652877904,3.771212278e-07,0.4196513591248478,0.2315812491054613,1.8724764255538693,25.0,5.0
779,1,0.3950715348590752,3.388239764e-07,0.7440674621446776,0.1638127573048767,1.7845371226951383,25.0,5.0
780,1,0.370259233484118,3.225550567e-07,0.8456194277664776,0.2070710308449817,1.814338355474116,25.0,5.0
781,1,0.400973359181349,2.869469231e-07,0.7553550551818754,0.2309226555401339,1.958193171081428,25.0,5.0
782,1,0.3898335733729613,2.976241116e-07,0.775848677960479,0.2183572275893187,1.6548017090819258,25.0,5.0
783,1,0.3830900622419871,2.844706398e-07,0.806794944882152,0.2099174944781259,1.853436642344624,25.0,5.0
784,1,0.4517759664927296,3.245897586e-07,0.566851091136319,0.1797600895333131,1.7841934122412832,25.0,5.0
785,1,0.3746263237039452,3.209925438e-07,0.8019839951573569,0.2070710308449817,1.559019427547634,25.0,5.0
786,1,0.491474714031903,3.033541464e-07,0.40212677362288,0.1677829289433814,1.8160649253547445,25.0,5.0
787,1,0.4176378398628363,4.574277351e-07,0.4556812585088344,0.2626702738278733,1.7297642775680604,25.0,5.0
788,1,0.4764204211456738,2.934990969e-07,0.4666347978448679,0.1760729685519936,1.8593278141769856,25.0,5.0
789,1,0.3930154312978566,2.997170651e-07,0.7593152143196639,0.2191864568180051,1.7042931996361284,25.0,5.0
790,1,0.3989963431502443,2.785715198e-07,0.7593112090181273,0.2000753846102415,1.965127938840668,25.0,5.0
791,1,0.3870011689872243,2.962429383e-07,0.7795212332369564,0.2494962192641052,1.8992686407352688,25.0,5.0
792,1,0.4003251621557429,2.864397985e-07,0.762369816992736,0.1936098343092584,1.8375779268137948,25.0,5.0
793,1,0.4014688726121941,2.827781199e-07,0.7553550551818754,0.2304331959013744,1.960775507629684,25.0,5.0
794,0,0.0,0.0,0.4361665054375276,0.1921068239004865,1.85940876376492,25.0,5.0
795,1,0.3903868376629712,2.904269536e-07,0.8101063251674857,0.2398536923558273,1.880695866378592,25.0,5.0
796,1,0.4252581762627271,4.201435127e-07,0.4281469692825963,0.2617545505307917,1.9917376459473293,25.0,5.0
797,1,0.4789107785842187,3.125718218e-07,0.4409517189803134,0.1593839898209561,1.8864437377210672,25.0,5.0
798,1,0.4188005261020546,3.300449635e-07,0.6924788200096071,0.2000692519545634,1.7807147744870335,25.0,5.0
799,1,0.3902651871173353,3.029387137e-07,0.7688082099585899,0.1773330670288125,1.876891818912637,25.0,5.0
800,1,0.3961254622127717,2.94576619e-07,0.7564687161419108,0.1954737225942181,1.7845371226951383,25.0,5.0
801,1,0.4100380130900807,2.986894135e-07,0.7349470693666331,0.2291588010316476,1.8478027600752305,25.0,5.0
802,1,0.4006796155282367,2.850691319e-07,0.7553550551818754,0.2319559461339588,1.9876798383140168,25.0,5.0
803,1,0.4000125661586629,2.744919426e-07,0.7705775652595146,0.1982098431990301,1.9668961163918668,25.0,5.0
804,1,0.3964205218255663,2.885629789e-07,0.7590313269861073,0.2070710308449817,1.7884310553466605,25.0,5.0
805,1,0.4231272911162853,3.661515934e-07,0.6577492571916868,0.2309226555401339,1.877461912349749,25.0,5.0
806,1,0.4000284772228083,2.781256607e-07,0.7593112090181273,0.1991199605619236,1.956072314897638,25.0,5.0
807,1,0.4044836168513389,2.909954435e-07,0.7552937486220658,0.2324675730036846,1.8568427454990817,25.0,5.0
808,1,0.381312950342554,3.064889349e-07,0.8341476989121963,0.2116423722090158,1.910242673232161,25.0,5.0
809,1,0.3878839268772044,2.856652103e-07,0.8204163303273271,0.2309226555401339,1.960775507629684,25.0,5.0
810,1,0.4666129242572534,3.03441585e-07,0.5161797082344587,0.1695578455766372,1.8857703143154287,25.0,5.0
811,1,0.4797027279022358,2.890866372e-07,0.4561160198398957,0.1683432934067366,1.8857703143154287,25.0,5.0
812,0,0.0,0.0,0.7554740037605936,0.1836334262845475,1.8857696592320548,25.0,5.0
813,1,0.4017788790305271,2.731581974e-07,0.7589884086754628,0.2181866168020581,1.9159266571867992,25.0,5.0
814,0,0.0,0.0,0.4426807571809339,0.1090193207391745,1.9607457712635985,25.0,5.0
815,1,0.3245978402297348,5.212336875e-07,0.7592158434647965,0.3488988213476264,1.8799614436088563,25.0,5.0
816,1,0.4077626760766045,3.974435645e-07,0.6725301133107416,0.1246947738476085,1.976813432215199,25.0,5.0
817,1,0.4067954525399598,2.916575548e-07,0.7347703989752856,0.1927250421402147,1.8081666744648812,25.0,5.0
818,1,0.3945476544120354,3.09264537e-07,0.7553550551818754,0.2472399309229771,1.746459157794245,25.0,5.0
819,1,0.4712472302455106,3.351490372e-07,0.4559932253712382,0.1293447502491621,1.8916755454143928,25.0,5.0
820,1,0.4159191789706145,3.202034061e-07,0.7049660379446494,0.2067832340684887,1.8094868288544768,25.0,5.0
821,1,0.4717994852437546,3.045455637e-07,0.5232562917468059,0.1803587589755833,1.9545895758212035,25.0,5.0
822,1,0.3882109586469046,3.317028147e-07,0.7499649216750336,0.1724331376515296,1.7191579812645794,25.0,5.0
823,1,0.4533331590826658,3.617374676e-07,0.4465659584904631,0.221478488819678,1.7694513915882335,25.0,5.0
824,1,0.4669415283233646,3.05481206e-07,0.5024155888689303,0.1780860811305979,1.803559640891428,25.0,5.0
825,1,0.3991390688978478,2.656222873e-07,0.7658793419945977,0.2136569627575644,1.9855426367751277,25.0,5.0
826,1,0.401096591045061,2.825562481e-07,0.7553550551818754,0.1992046670913453,1.969456937206273,25.0,5.0
827,1,0.4493350190536801,3.669963076e-07,0.4277931181162337,0.2301821847497787,1.953147872781844,25.0,5.0
828,1,0.4800020353382736,2.885655158e-07,0.4548601588912731,0.1683432934067366,1.8857703143154287,25.0,5.0
829,1,0.4623439532369499,3.065905338e-07,0.5289532333295812,0.1677829289433814,1.8523781220435376,25.0,5.0
830,1,0.486041050558395,3.135938652e-07,0.4309746034407967,0.170437389034621,1.7363908027601755,25.0,5.0
831,1,0.4016751239514476,2.8410158e-07,0.7553550551818754,0.2309658390696102,1.9603721369718103,25.0,5.0
832,1,0.3974383120187469,2.745321079e-07,0.7692599988114482,0.1948782928031696,1.965127938840668,25.0,5.0
833,1,0.3960571882609672,2.854088713e-07,0.7590703241518063,0.1981426618674415,1.8737211133043088,25.0,5.0
834,1,0.3987677379784362,2.87660261e-07,0.7461004494517502,0.2178666548733129,1.85425879005816,25.0,5.0
835,1,0.3922971457495866,2.839960473e-07,0.7802054605729221,0.2099174944781259,1.783714974981602,25.0,5.0
836,1,0.4519844768892717,3.709472782e-07,0.4006740000602571,0.2303198768357125,1.9748701602443877,25.0,5.0
837,1,0.3760131683466857,3.580189993e-07,0.8230016248761279,0.1683857076478027,1.8160649253547445,25.0,5.0
838,1,0.3973230747040056,2.752890864e-07,0.7736231674345615,0.2302252107543206,1.8928006477924308,25.0,5.0
839,1,0.484304779774318,2.822443778e-07,0.4386484462971481,0.1472228081017542,1.961048685291842,25.0,5.0
840,1,0.4643767106577689,3.435352691e-07,0.424400231381297,0.2064696801271703,1.7593680369037692,25.0,5.0
841,1,0.404756879966761,2.916122067e-07,0.7362723893748089,0.1937249557149683,1.9021065675055528,25.0,5.0
842,1,0.4000673782455378,2.67891597e-07,0.7677589310741293,0.2000753846102415,1.970577293500427,25.0,5.0
843,1,0.4800698489012221,3.153476116e-07,0.4398846479766906,0.1500536161092572,1.8541791258468272,25.0,5.0
844,1,0.4062375832631794,2.744062063e-07,0.7495756554223966,0.2137524428323469,1.965010904879712,25.0,5.0
845,1,0.3992075390798461,2.785268929e-07,0.7662075662761219,0.2303377158265919,1.874711957552134,25.0,5.0
846,1,0.3824271505536415,3.936949482e-07,0.7626816652463588,0.1300853178438526,1.8363336316641112,25.0,5.0
847,1,0.3941990340911952,2.812193941e-07,0.762369816992736,0.1936098343092584,1.8820211111162104,25.0,5.0
848,1,0.3859154875919705,2.9217282e-07,0.7948790679332177,0.2183572275893187,1.853436642344624,25.0,5.0
849,1,0.3940737920656129,2.869269098e-07,0.7626816652463588,0.1885317141565251,1.8807768159665263,25.0,5.0
850,1,0.4882032494905384,3.133292499e-07,0.4173834798592055,0.1677829289433814,1.7301146019882443,25.0,5.0
851,1,0.4859552164785967,3.035814408e-07,0.4061793406047,0.1614563228884915,1.8100978520025215,25.0,5.0
852,1,0.4771142283199989,3.101427196e-07,0.4551104152455304,0.1770141629649704,1.8084618247084707,25.0,5.0
853,1,0.4074959298902148,2.904729209e-07,0.7347703989752856,0.1917612220855453,1.9772834458261093,25.0,5.0
854,1,0.4759336256182932,3.255553305e-07,0.4355676949946465,0.1760729685519936,1.6477870974930977,25.0,5.0
855,1,0.3622478728771471,3.930300502e-07,0.7579735752192021,0.2965710084184007,1.880695866378592,25.0,5.0
856,1,0.4821174718539,3.116412283e-07,0.4358399832999658,0.1781598437941287,1.8160649253547445,25.0,5.0
857,1,0.4920082236983043,2.953834421e-07,0.4019115032189763,0.1760729685519936,1.9998269371074,25.0,5.0
858,1,0.4075427170378442,2.956245063e-07,0.7476356541663518,0.2003425421497377,1.8270988749151027,25.0,5.0
859,1,0.3953064857912089,2.979701545e-07,0.7553550551818754,0.2152581114653776,1.7277918970607862,25.0,5.0
860,1,0.481166852244891,2.918468649e-07,0.448264793171598,0.1563224482063408,1.970197558052882,25.0,5.0
861,1,0.4789601567687187,3.109269807e-07,0.4409517189803134,0.1593839898209561,1.8864437377210672,25.0,5.0
862,1,0.4030293833980746,2.937824123e-07,0.7347689414970364,0.2069949178307385,1.8081666744648812,25.0,5.0
863,1,0.3941031127831345,2.84620496e-07,0.7553550551818754,0.2181979405590266,1.8039379112173413,25.0,5.0
864,0,0.0,0.0,0.5676318865894665,0.1764862754116588,1.8593278141769856,25.0,5.0
865,1,0.3957142770477678,2.897433075e-07,0.7953757251220853,0.1936573649159934,1.9283968866770609,25.0,5.0
866,1,0.3983403958751595,2.814138618e-07,0.7531013299477056,0.2081115119701494,1.8813558450012768,25.0,5.0
867,1,0.4859160688991351,2.859558962e-07,0.4400994641583102,0.1760503429103009,1.977593171642164,25.0,5.0
868,1,0.4750037188640755,3.215460939e-07,0.4028063959649184,0.1965890398217565,1.9659083778320123,25.0,5.0
869,0,0.0,0.0,0.7481884568947894,0.0757298265797157,1.7403755425880527,25.0,5.0
870,1,0.3773347428726336,4.293831127e-07,0.9546467789558548,0.2099174944781259,1.853436642344624,25.0,5.0
871,1,0.3838232285132852,2.925969006e-07,0.8069609391961495,0.2099174944781259,1.853436642344624,25.0,5.0
872,1,0.4735320228326416,3.136978382e-07,0.4725667468997911,0.1683432934067366,1.7817174986418065,25.0,5.0
873,1,0.4032509849630936,2.855373976e-07,0.7375,0.2070710308449817,1.8885899383686475,25.0,5.0
874,1,0.4185732296925621,2.923010551e-07,0.715610809632293,0.2116423722090158,1.9492626688957075,25.0,5.0
875,1,0.4008641794211066,2.869883526e-07,0.7626165705217923,0.1909841812563076,1.8375779268137948,25.0,5.0
876,1,0.3964508919150381,2.724390954e-07,0.7699922427985257,0.2002964371427774,1.9673300320885985,25.0,5.0
877,1,0.4099630669935442,3.015575101e-07,0.7323068107911768,0.2307016030075979,1.958193171081428,25.0,5.0
878,1,0.4856250231063599,2.851352039e-07,0.4409517189803134,0.172965276874959,1.9615994145562168,25.0,5.0
879,1,0.4864977849408744,3.026826465e-07,0.4030679074705307,0.1608092310144828,1.8861991937603264,25.0,5.0
880,1,0.4798555069451192,2.867427351e-07,0.4548367623673068,0.1683432934067366,1.8811964053536867,25.0,5.0
881,0,0.0,0.0,0.4236310344278206,0.1563224482063408,1.9919658662012445,25.0,5.0
882,1,0.3923809913125096,3.058526091e-07,0.754685300763547,0.1683432934067366,1.8857721130031055,25.0,5.0
883,1,0.4453875617029267,3.659685667e-07,0.4567901917622526,0.2309226555401339,1.8813540463136,25.0,5.0
884,1,0.4466414069537568,3.627003111e-07,0.448264793171598,0.2313906523429385,1.9701969155643224,25.0,5.0
885,1,0.3913869666038912,3.455694824e-07,0.7553550551818754,0.1558544514035362,1.859057122544567,25.0,5.0
886,1,0.3969118635294681,2.707627043e-07,0.7658793419945977,0.2136569627575644,1.934709069382658,25.0,5.0
887,1,0.3988974680533899,2.849129799e-07,0.7590313269861073,0.2335498228931621,1.9789795156310377,25.0,5.0
888,1,0.4029602576502291,2.870578303e-07,0.7625695458952343,0.2319559461339588,1.7958078084479026,25.0,5.0
889,1,0.4019960721275693,2.848646069e-07,0.7554020798084334,0.1909841812563076,1.910916918059218,25.0,5.0
890,1,0.4667717023214867,3.357212034e-07,0.4020151683068546,0.2105362100602302,1.9984786779817567,25.0,5.0
891,1,0.4695920503334429,3.332499811e-07,0.4029642423826524,0.2054552586562526,1.8857978979408447,25.0,5.0
892,1,0.3980875674775604,2.787775463e-07,0.7662075662761219,0.2303377158265919,1.83933192185853,25.0,5.0
893,1,0.4883782097127645,3.1402889e-07,0.4173834798592055,0.1677829289433814,1.7301146019882443,25.0,5.0
894,0,0.0,0.0,0.7538571865359758,0.0955826583490965,1.8828381118274895,25.0,5.0
895,1,0.4667838596005944,3.480952154e-07,0.400808962857761,0.2081115119701494,1.8086155851763084,25.0,5.0
896,1,0.491498939200488,3.117098723e-07,0.4006178810185513,0.1693310938228763,1.7910832242778905,25.0,5.0
897,1,0.4927625159066629,2.986338071e-07,0.4034388776202332,0.1677829289433814,1.884408307556056,25.0,5.0
898,1,0.4715994037273104,3.214512186e-07,0.4670820073337392,0.1622926061608275,1.8160649253547445,25.0,5.0
899,1,0.3822221068930042,3.285853089e-07,0.764605767544507,0.2672372055668873,1.9760782186878327,25.0,5.0
900,1,0.3678390209149704,3.707842602e-07,0.7611506469708181,0.2893744233580013,1.9842807616256413,25.0,5.0
901,1,0.384158708296417,2.893082838e-07,0.806794944882152,0.2099174944781259,1.8541474149876849,25.0,5.0
902,1,0.406937417441065,2.895572692e-07,0.7531013299477056,0.2271943702944097,1.8096315079776937,25.0,5.0
903,1,0.4275186094617685,3.844795526e-07,0.6394165190399246,0.2311488172477216,1.9603721369718103,25.0,5.0
904,1,0.4022203217358877,2.858721907e-07,0.7488743644095386,0.192025810557751,1.956072314897638,25.0,5.0
905,1,0.3997280763738669,2.76150095e-07,0.7593112090181273,0.2000706125894239,1.965127938840668,25.0,5.0
906,1,0.3782149659338554,3.316035341e-07,0.8556224753218357,0.1940706717756587,1.9283968866770609,25.0,5.0
907,1,0.3804999119609185,3.448603928e-07,0.7553550551818754,0.2685774320709938,1.6786210802169923,25.0,5.0
908,1,0.4560706987295103,4.142858855e-07,0.4076612140894054,0.0903853839049311,1.777454432166065,25.0,5.0
909,1,0.4843435265957411,2.889495149e-07,0.448264793171598,0.1782303789404705,1.970197558052882,25.0,5.0
910,1,0.3897077671568738,2.840796972e-07,0.7658793419945977,0.2129404509542073,1.7851709640651257,25.0,5.0
911,1,0.3849969235095226,3.099163203e-07,0.7634050423466137,0.1945735170888314,1.6452381740569006,25.0,5.0
912,1,0.4331923180204165,3.566301906e-07,0.6478078535310962,0.2069949178307385,1.8081666744648812,25.0,5.0
913,1,0.4827031716901647,2.888440256e-07,0.4551104152455304,0.1760503429103009,1.977593171642164,25.0,5.0
914,1,0.4077273370438983,2.710246923e-07,0.7585956425747424,0.2178043892255913,1.994580043322598,25.0,5.0
915,1,0.4791628372344737,3.216941995e-07,0.4298304780671139,0.1431708617085098,1.788721197360035,25.0,5.0
916,1,0.373825495510741,3.236633224e-07,0.8624603499985675,0.244029623475457,1.8330615865225128,25.0,5.0
917,1,0.4061964689294427,2.916656922e-07,0.7512797475173422,0.2070710308449817,1.9049519349260484,25.0,5.0
918,1,0.4061577666198823,3.114651517e-07,0.7187173499520161,0.1927202719828235,1.8081666744648812,25.0,5.0
919,1,0.4568768868623187,3.380272822e-07,0.5759919747909208,0.1936146044666496,1.8820211111162104,25.0,5.0
920,1,0.424049997109561,3.643438366e-07,0.6575452356642699,0.1659332675060897,1.785830008823788,25.0,5.0
921,1,0.4672915168915142,3.232777052e-07,0.4355676949946465,0.2078812326837018,1.9879748160566657,25.0,5.0
922,1,0.4008425235352672,2.838725814e-07,0.7551783509676852,0.2325676146143389,1.98698338787698,25.0,5.0
923,1,0.39759945167093,2.900920617e-07,0.7489361151219884,0.1999753429995872,1.8593163554792125,25.0,5.0
924,1,0.3911728479361013,2.804016015e-07,0.7681573173349041,0.1937816316429487,1.8375779268137948,25.0,5.0
925,1,0.3983822492692722,2.69810228e-07,0.7619714307319612,0.2016596955914162,1.970577293500427,25.0,5.0
926,1,0.4918781471253422,3.09907467e-07,0.401899584059938,0.1693310938228763,1.7910832242778905,25.0,5.0
927,1,0.4747079234894447,3.00026601e-07,0.4995229095741269,0.1801470752133335,1.9559098232918393,25.0,5.0
928,1,0.4764404624038225,3.096341572e-07,0.4591546498493364,0.1695489151051057,1.7990189325802948,25.0,5.0
929,1,0.4014014942718658,3.005278228e-07,0.7422966661043362,0.22439413515441,1.7696535193690224,25.0,5.0
930,1,0.4882206759373776,3.138670612e-07,0.4170246269601057,0.1674532818100782,1.7315817235544249,25.0,5.0
931,1,0.4643742735445915,3.12860831e-07,0.4966427340074296,0.1329202785923624,1.959575498769372,25.0,5.0
932,1,0.3982929236024724,2.891891782e-07,0.7553550551818754,0.2355027866877724,1.969456937206273,25.0,5.0
933,1,0.4023897471863631,2.725356384e-07,0.7705362446955044,0.2000753846102415,1.9781968249954889,25.0,5.0
934,1,0.490748692374519,3.128686551e-07,0.4061793406047,0.1676808516301707,1.7251866384379009,25.0,5.0
935,1,0.4420095894310137,3.959767831e-07,0.4173834798592055,0.240017587204044,1.7773648252128715,25.0,5.0
936,1,0.4735590034864104,3.264780281e-07,0.4559932253712382,0.1370079964186475,1.8840518683472067,25.0,5.0
937,1,0.4844360707626462,2.822801656e-07,0.4386484462971481,0.1472228081017542,1.9627671299833016,25.0,5.0
938,1,0.3955356314851203,2.802365943e-07,0.7693419597180942,0.1846801077999593,1.9652929802927936,25.0,5.0
939,1,0.4847378913799951,2.85062197e-07,0.442624321707173,0.17315758869623,1.9591863293591247,25.0,5.0
940,1,0.4004366474464861,2.761030009e-07,0.7553550551818754,0.2072366423199882,1.9603721369718103,25.0,5.0
941,1,0.4013293295646396,2.82140227e-07,0.754759307176732,0.2309658390696102,1.944877221984804,25.0,5.0
942,1,0.485958742491822,2.860819428e-07,0.4426711173966799,0.1760503429103009,1.9904765093434549,25.0,5.0
943,1,0.4821268195672597,2.845611384e-07,0.4401091039425643,0.1405533856163987,1.9598365175523047,25.0,5.0
944,1,0.3939341400198086,3.111567014e-07,0.7554104042954655,0.1879241535065408,1.6640164248149207,25.0,5.0
945,1,0.3985899399716433,2.75978014e-07,0.7589759778725171,0.2069000921840245,1.9327627106647416,25.0,5.0
946,1,0.3959034785868061,2.992221083e-07,0.762369816992736,0.1753830599051541,1.8375779268137948,25.0,5.0
947,1,0.396628516156096,2.76197586e-07,0.7699922427985257,0.2002964371427774,1.9673300320885985,25.0,5.0
948,1,0.4651083942542679,3.298573608e-07,0.4326919484287589,0.2114282676502754,1.9994502172060171,25.0,5.0
949,1,0.4334869218734118,4.125153885e-07,0.4019115032189763,0.2522920714790079,1.9702283450406948,25.0,5.0
950,1,0.4788644951354222,2.907015197e-07,0.4647528438342611,0.177933749412614,1.9253964308618503,25.0,5.0
951,1,0.483725289825475,2.847683245e-07,0.4409517189803134,0.1469764865492346,1.9616336487196933,25.0,5.0
952,1,0.3881986950778479,3.381955483e-07,0.7692552634960073,0.1568731997507068,1.8962811590852915,25.0,5.0
953,1,0.4785052714363295,2.976634518e-07,0.4559932253712382,0.1867611989243946,1.970029092341245,25.0,5.0
954,1,0.4757802262345727,2.921196012e-07,0.4559932253712382,0.162291706626721,1.8963829244322667,25.0,5.0
955,1,0.3964864326079899,3.060913566e-07,0.7699922427985257,0.1660244991669231,1.9603783694020276,25.0,5.0
956,1,0.4866242239600825,3.123601594e-07,0.4079790314815008,0.1472228081017542,1.8454555566446027,25.0,5.0
957,1,0.4842146456608982,2.792806346e-07,0.4366933238899598,0.1563224482063408,1.9589065799706495,25.0,5.0
958,0,0.0,0.0,0.7589884086754628,0.1721289214523396,1.9159266571867992,25.0,5.0
959,1,0.4612502935186139,3.547035422e-07,0.4030679074705307,0.2179127789942329,1.8861991937603264,25.0,5.0
960,1,0.4859049011894322,2.858689553e-07,0.4400994641583102,0.1760503429103009,1.976038541911851,25.0,5.0
961,1,0.4927665956952163,2.996503287e-07,0.4034388776202332,0.1677829289433814,1.8859626559359377,25.0,5.0
962,1,0.3388129324457272,7.119845784e-07,0.4302926955508161,0.3732907392184253,1.9771288949836392,25.0,5.0
963,1,0.3976811350179392,2.801877253e-07,0.7814558627768922,0.1992829152535456,1.962667344568066,25.0,5.0
964,1,0.3767683472641592,3.120420983e-07,0.8586863079432336,0.2255864482163949,1.8813558450012768,25.0,5.0
965,1,0.4812746768887321,3.063371088e-07,0.442624321707173,0.17315758869623,1.8084007950479488,25.0,5.0
966,1,0.477588120439033,2.940904587e-07,0.4386484462971481,0.1279170952726421,1.969944101373701,25.0,5.0
967,1,0.4396182236840449,3.50944441e-07,0.6472258704627054,0.2084697034068843,1.8885899383686475,25.0,5.0
968,1,0.3807193454144865,3.417246311e-07,0.7553550551818754,0.2713047251331052,1.9606739013581755,25.0,5.0
969,1,0.3956292868945672,2.767740258e-07,0.7699922427985257,0.2006226693125485,1.9674316383601067,25.0,5.0
970,1,0.3992293771294634,2.736219542e-07,0.7616104288995534,0.2000753846102415,1.9919512607132173,25.0,5.0
971,1,0.3975192378314032,2.652856549e-07,0.7708972465279121,0.2138975092975701,1.970577293500427,25.0,5.0
972,1,0.4001294510684176,2.661594463e-07,0.7658793419945977,0.2138147732467136,1.9972472861757755,25.0,5.0
973,1,0.3836402209593116,4.308949464e-07,0.9830409003276922,0.2001386266536281,1.9776173932933647,25.0,5.0
974,1,0.3964385515268983,2.729864024e-07,0.7706869735000973,0.2032123088050293,1.9668961163918668,25.0,5.0
975,0,0.0,0.0,0.6755009705073942,0.0515249728125803,1.965127938840668,25.0,5.0
976,1,0.3935065919729273,3.105976087e-07,0.7621046572782282,0.1693310938228763,1.953290546731954,25.0,5.0
977,1,0.4745532344350072,3.239872063e-07,0.4041511515385536,0.1916146097556786,1.7938647498212963,25.0,5.0
978,1,0.4924692765287834,3.079569587e-07,0.40212677362288,0.169363505726997,1.8160649253547445,25.0,5.0
979,1,0.4916224022569245,3.075204563e-07,0.401899584059938,0.1677505170392606,1.7910832242778905,25.0,5.0
980,1,0.3931709505773196,5.473844204e-07,0.4006178810185513,0.2996324556796753,1.7918439687538692,25.0,5.0
981,1,0.3720476645779752,3.45986791e-07,0.8621585428159954,0.1974378473961251,1.7641389798714706,25.0,5.0
982,1,0.3934938166191835,2.799560904e-07,0.7621180831103075,0.2194306265510098,1.8391831100675569,25.0,5.0
983,1,0.4231927728763442,3.481537464e-07,0.6629276227177278,0.1617103402099629,1.9707253863454213,25.0,5.0
984,1,0.4798555069451192,2.867427351e-07,0.4548367623673068,0.1683432934067366,1.8811964053536867,25.0,5.0
985,1,0.3945915787019999,3.081052069e-07,0.7686085270745169,0.160813467895974,1.9047616808829104,25.0,5.0
986,1,0.4758081102821696,3.169196841e-07,0.4559932253712382,0.181610529646812,1.727842983966001,25.0,5.0
987,1,0.4855954570401598,3.088516698e-07,0.4170246269601057,0.1776290480909334,1.8895090538603256,25.0,5.0
988,1,0.4704220427029473,3.386006358e-07,0.4060679318204519,0.1962523973390001,1.7146490113429769,25.0,5.0
989,0,0.0,0.0,0.4672107388556468,0.176264646401993,1.965010904879712,25.0,5.0
990,1,0.3976601981590693,2.698769228e-07,0.7705362446955044,0.2000753846102415,1.997905716405952,25.0,5.0
991,1,0.4821471570799986,2.861323457e-07,0.4548601588912731,0.1683432934067366,1.937189809697761,25.0,5.0
992,1,0.4040494497816344,2.708838795e-07,0.7558107348330164,0.2136569627575644,1.965010904879712,25.0,5.0
993,1,0.3985924614382381,2.782776581e-07,0.7654236623434568,0.2309226555401339,1.960775507629684,25.0,5.0
994,1,0.3974383120187469,2.745321079e-07,0.7692599988114482,0.1948782928031696,1.965127938840668,25.0,5.0
995,1,0.486273285830289,2.956707048e-07,0.4030679074705307,0.1608092310144828,1.9620282944480996,25.0,5.0
996,1,0.3950429038799234,2.690432427e-07,0.7712757306031394,0.1982098431990301,1.9450403407550152,25.0,5.0
997,1,0.3943487250462431,3.116735281e-07,0.7540611418331072,0.2508019221947189,1.966732997621656,25.0,5.0
998,1,0.4848390784367842,2.88828111e-07,0.442624321707173,0.1782657618195961,1.9591863293591247,25.0,5.0
999,1,0.4837858434140501,2.878784944e-07,0.448264793171598,0.1731222058171045,1.970197558052882,25.0,5.0
1000,1,0.4920813286111057,2.908215578e-07,0.4061427826645105,0.1676808516301707,1.990441640642952,25.0,5.0
1001,1,0.4838435175279097,3.084494672e-07,0.4002257536881083,0.1581988346352302,1.730440874220095,25.0,5.0
1002,1,0.4105699973431458,2.830223222e-07,0.7368906307879163,0.2181866168020581,1.9159266571867992,25.0,5.0
1003,0,0.0,0.0,0.7924989373260833,0.0806922518853656,1.970577293500427,25.0,5.0
1004,1,0.4003149588130346,2.845751875e-07,0.7553133722703901,0.2309226555401339,1.8813558450012768,25.0,5.0
1005,1,0.3985923781196734,2.806615139e-07,0.7531430128591908,0.2081115119701494,1.8813558450012768,25.0,5.0
1006,1,0.3889162823010928,3.23436654e-07,0.7694103940033826,0.1472417610070123,1.984842330820474,25.0,5.0
1007,1,0.4750907330062653,2.92791763e-07,0.4595107862573669,0.1651056536594341,1.8777496034019467,25.0,5.0
1008,1,0.3666155662590581,3.811363737e-07,0.754759307176732,0.2916382102934646,1.944877221984804,25.0,5.0
1009,1,0.4591152126065854,3.400766731e-07,0.4401091039425643,0.2174749518149889,1.9598365175523047,25.0,5.0
1010,1,0.4778374313620967,3.247257689e-07,0.4309746034407967,0.155876459886415,1.7299266402595703,25.0,5.0
1011,1,0.4707995166196406,3.003135662e-07,0.4830514160259892,0.1677829289433814,1.8012312511143302,25.0,5.0
1012,1,0.491701916303262,3.112397394e-07,0.401899584059938,0.1693310938228763,1.7868549062153392,25.0,5.0
1013,1,0.3832756645653307,2.952951454e-07,0.8350760476491815,0.2218259034807042,1.970577293500427,25.0,5.0
1014,1,0.3954344669372338,3.450850846e-07,0.8482859461610908,0.1699006050927486,1.9159266571867992,25.0,5.0
1015,1,0.4569889733724481,3.586266938e-07,0.4206984398512679,0.2187234007439305,1.7363908027601755,25.0,5.0
1016,1,0.4887244562808337,2.956194631e-07,0.4034388776202332,0.1677829289433814,1.9102262114527664,25.0,5.0
1017,1,0.3954724250049699,2.791749367e-07,0.7699922427985257,0.2002964371427774,1.9673300320885985,25.0,5.0
1018,1,0.4908335797108545,2.919693269e-07,0.4000344393121184,0.1683432934067366,1.9435495854158216,25.0,5.0
1019,1,0.3888186687154221,3.082381283e-07,0.770766745810853,0.25583856716014,1.9673300320885985,25.0,5.0
1020,1,0.3973757898862058,3.134820005e-07,0.7441105153012373,0.248507729807513,1.948402008350249,25.0,5.0
1021,1,0.4538854701656935,3.684940891e-07,0.4768553929328521,0.2158977427511563,1.7264023020952937,25.0,5.0
1022,1,0.4820433039221017,3.066900147e-07,0.4355676949946465,0.1760729685519936,1.855836657477792,25.0,5.0
1023,1,0.4844405474036286,3.018746244e-07,0.4355676949946465,0.1760729685519936,1.919402101026766,25.0,5.0
1024,1,0.3920867590838695,2.754807356e-07,0.7779066871100385,0.1940706717756587,1.9283968866770609,25.0,5.0
1025,1,0.4789867658397193,2.890759995e-07,0.4594145686741594,0.1683432934067366,1.8811964053536867,25.0,5.0
1026,1,0.3900361366844772,2.772336129e-07,0.775848677960479,0.2183572275893187,1.8544660928925527,25.0,5.0
1027,1,0.4443531998440315,3.504387321e-07,0.5422697307192937,0.217878507751104,1.909887467511289,25.0,5.0
1028,0,0.0,0.0,0.409079736745703,0.0550764621872496,1.8454555566446027,25.0,5.0
1029,1,0.4826136266072168,2.916079263e-07,0.4540108819850352,0.181042021135862,1.977593171642164,25.0,5.0
1030,1,0.4748798187949771,2.916519642e-07,0.4731119861606533,0.1677497114379332,1.8594233021218696,25.0,5.0
1031,1,0.4890481440004103,3.171834357e-07,0.4196513591248478,0.1639150749604194,1.6318481833881948,25.0,5.0
1032,0,0.0,0.0,0.4002867365323625,0.1694744453898157,1.8885899383686475,25.0,5.0
1033,1,0.4001411669602748,2.880742113e-07,0.7527876412575183,0.2069276792780422,1.7910832242778905,25.0,5.0
1034,1,0.4913317694051243,3.064813775e-07,0.4021237855779288,0.1678440201068633,1.8160649253547445,25.0,5.0
1035,0,0.0,0.0,0.4019025721048892,0.1692700026593944,1.8340278356546391,25.0,5.0
1036,1,0.4731932629087637,3.226138935e-07,0.4030413333815239,0.2000753846102415,1.9834427279014155,25.0,5.0
1037,1,0.3918656431762381,2.765070981e-07,0.7776694301690265,0.2126201336020382,1.8861991937603264,25.0,5.0
1038,1,0.3997590231781932,2.852315394e-07,0.7553550551818754,0.2325492582324978,1.8813558450012768,25.0,5.0
1039,1,0.4010926360362725,2.793470965e-07,0.7553550551818754,0.1975780643989815,1.969456937206273,25.0,5.0
